<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Arc Flash Awareness Training — MCCs &amp; E-Houses</title>
<style>
  :root{
    --black:#1a1714;
    --char:#ffffff;
    --panel:#f7f3ec;
    --hazard:#d65a00;
    --hazard-dim:#a84500;
    --caution:#a86f00;
    --cream:#1a1714;
    --ok:#2f7d3c;
    --bad:#b3261e;
    --rule:#ddd5c5;
    --mono: 'Courier New', monospace;
  }
  *{box-sizing:border-box;}
  html,body{margin:0;padding:0;background:#fbf8f2;color:#000;
    font-family: Georgia, 'Times New Roman', serif; scroll-behavior:smooth;}
  h1,h2,h3,.eyebrow{font-family:'Arial Black', Arial, sans-serif; letter-spacing:0.02em;}

  .stripe-top{height:10px; width:100%;
    background:repeating-linear-gradient(135deg, var(--hazard) 0 18px, #1a1714 18px 36px);}

  header.hero{padding:64px 24px 48px; text-align:center; border-bottom:1px solid var(--rule); position:relative; background:#fff;}
  .header-logo{display:block; height:56px; max-width:280px; margin:0 auto 22px; object-fit:contain;}
  .eyebrow{color:var(--hazard-dim); font-size:13px; text-transform:uppercase; letter-spacing:0.18em; margin-bottom:14px;}
  header.hero h1{font-size:clamp(32px,6vw,58px); margin:0 0 14px; color:#000; line-height:1.05;}
  header.hero h1 span{color:var(--hazard-dim);}
  header.hero p.sub{max-width:620px; margin:0 auto; color:#1a1714; font-size:17px; line-height:1.5; font-family:Georgia, serif;}
  .bolt{position:absolute; font-size:120px; opacity:0.05; color:var(--hazard); pointer-events:none;}
  .bolt.l{left:2%; top:10%;} .bolt.r{right:2%; top:30%;}

  nav.progress{position:sticky; top:0; z-index:50; background:rgba(255,255,255,0.97);
    backdrop-filter:blur(6px); border-bottom:1px solid var(--rule); padding:10px 16px;
    display:flex; align-items:center; gap:12px; font-family:Arial, sans-serif; font-size:13px;}
  nav.progress .track{flex:1; height:6px; background:var(--panel); border-radius:3px; overflow:hidden; border:1px solid var(--rule);}
  nav.progress .fill{height:100%; width:0%; background:var(--hazard); transition:width .4s ease;}
  nav.progress .label{color:#000; white-space:nowrap; font-weight:bold;}

  main{max-width:880px; margin:0 auto; padding:0 24px 80px; background:#fff;}
  section.module{padding:56px 0; border-bottom:1px solid var(--rule);}
  section.module:last-of-type{border-bottom:none;}
  section.module.is-hidden{display:none;}
  .content-block.is-hidden{display:none;}
  .module-num{font-family:Arial, sans-serif; color:var(--hazard-dim); font-weight:900; font-size:13px;
    letter-spacing:0.15em; text-transform:uppercase; margin-bottom:8px;}
  h2.module-title{font-size:clamp(24px,4vw,34px); margin:0 0 22px; color:#000;}
  p, li{font-size:16.5px; line-height:1.7; color:#000;}
  a{color:var(--hazard-dim); text-decoration:underline; font-weight:bold;}

  .listen-btn{display:inline-flex; align-items:center; gap:8px; background:#fff; border:2px solid var(--hazard-dim);
    color:var(--hazard-dim); font-family:Arial,sans-serif; font-weight:bold; font-size:13px; padding:9px 16px;
    border-radius:20px; cursor:pointer; margin-bottom:18px; transition:.15s;}
  .listen-btn:hover{background:var(--hazard-dim); color:#fff;}
  .listen-btn.speaking{background:var(--hazard-dim); color:#fff;}
  .listen-btn:disabled{opacity:0.4; cursor:not-allowed;}
  .tts-highlight{background:rgba(214,90,0,0.22); border-radius:2px; box-shadow:0 0 0 2px rgba(214,90,0,0.22);}

  .callout{border-left:4px solid var(--hazard); background:var(--panel); padding:18px 20px; margin:20px 0; border-radius:2px; color:#000;}
  .callout.danger{border-left-color:var(--bad);}
  .callout.danger .lbl{color:var(--bad);}
  .callout .lbl{font-family:Arial, sans-serif; font-weight:900; font-size:12px; letter-spacing:0.12em; text-transform:uppercase; color:var(--hazard-dim); display:block; margin-bottom:6px;}

  .dodont{display:grid; grid-template-columns:1fr 1fr; gap:18px; margin:24px 0;}
  @media(max-width:680px){.dodont{grid-template-columns:1fr;}}
  .dodont .col{border-radius:4px; padding:20px 20px 22px; border:1px solid var(--rule);}
  .dodont .col.do{background:rgba(47,125,60,0.07); border-color:rgba(47,125,60,0.4);}
  .dodont .col.dont{background:rgba(179,38,30,0.07); border-color:rgba(179,38,30,0.4);}
  .dodont .col h4{font-family:Arial, sans-serif; margin:0 0 12px; font-size:14px; letter-spacing:0.1em; text-transform:uppercase;}
  .dodont .col.do h4{color:var(--ok);}
  .dodont .col.dont h4{color:var(--bad);}
  .dodont ul{margin:0; padding-left:0; list-style:none;}
  .dodont li{font-size:15px; padding:7px 0 7px 26px; position:relative; border-top:1px solid rgba(0,0,0,0.06); color:#000;}
  .dodont li:first-child{border-top:none;}
  .dodont .col.do li::before{content:"✓"; position:absolute; left:0; color:var(--ok); font-weight:900;}
  .dodont .col.dont li::before{content:"✕"; position:absolute; left:0; color:var(--bad); font-weight:900;}

  .video-card{background:var(--panel); border:1px solid var(--rule); border-radius:4px; padding:20px; margin:22px 0;}
  .video-card .vlbl{font-family:Arial, sans-serif; font-size:11px; letter-spacing:0.14em; text-transform:uppercase; color:var(--hazard-dim); font-weight:bold; margin-bottom:8px;}
  .video-card h4{margin:0 0 8px; font-size:18px; color:#000; font-family:Georgia,serif;}
  .video-card p{margin:0 0 14px; font-size:14.5px; color:#000;}
  .video-card .watch-btn{display:inline-flex; align-items:center; gap:8px; margin-top:4px; padding:10px 16px;
    background:var(--hazard); color:#fff; font-family:Arial,sans-serif; font-weight:800; font-size:13px;
    text-decoration:none; border-radius:3px; letter-spacing:0.03em;}
  .video-card .watch-btn:hover{background:var(--hazard-dim);}
  .video-warning{font-size:13px; color:#444; margin-top:10px; font-family:Arial,sans-serif;}

  table.compare{width:100%; border-collapse:collapse; margin:18px 0; font-family:Arial,sans-serif; font-size:14.5px;}
  table.compare th{background:var(--panel); text-align:left; padding:10px 12px; color:var(--hazard-dim); font-size:12px; letter-spacing:0.06em; text-transform:uppercase; border-bottom:2px solid var(--hazard-dim);}
  table.compare td{padding:10px 12px; border-bottom:1px solid var(--rule); color:#000; vertical-align:top;}

  .gate{background:var(--panel); border:2px solid var(--hazard-dim); border-radius:4px; padding:24px; margin:32px 0 8px;}
  .gate h4{margin:0 0 4px; font-family:Arial,sans-serif; font-size:13px; color:var(--hazard-dim); text-transform:uppercase; letter-spacing:0.08em;}
  .gate .gate-sub{font-family:Arial,sans-serif; font-size:12.5px; color:#444; margin-bottom:16px;}
  .gate .qtext{font-family:Georgia,serif; font-size:16.5px; margin-bottom:14px; color:#000; font-weight:bold;}
  .gate .opt{display:block; width:100%; text-align:left; background:#fff; border:1px solid var(--rule); color:#000;
    padding:12px 14px; margin-bottom:8px; border-radius:3px; font-family:Arial,sans-serif; font-size:14.5px; cursor:pointer; transition:.15s;}
  .gate .opt:hover{border-color:var(--hazard);}
  .gate .opt.correct{background:rgba(47,125,60,0.14); border-color:var(--ok); color:#1a4a22;}
  .gate .opt.incorrect{background:rgba(179,38,30,0.14); border-color:var(--bad); color:#7a1812;}
  .gate .opt:disabled{cursor:default;}
  .gate .gate-fb{font-size:13.5px; font-family:Arial,sans-serif; color:#7a1812; margin-top:4px; min-height:18px; font-weight:bold;}
  .gate.passed{border-color:var(--ok); background:rgba(47,125,60,0.06);}
  .gate-passed-banner{display:none; font-family:Arial,sans-serif; font-size:13px; font-weight:bold; color:var(--ok); margin-top:10px;}
  .gate.passed .gate-passed-banner{display:block;}

  .quiz{margin:24px 0;}
  .quiz .q{background:var(--panel); border:2px solid var(--rule); border-radius:4px; padding:22px; margin-bottom:22px;}
  .quiz .q.answered-correct{border-color:var(--ok); background:rgba(47,125,60,0.06);}
  .quiz .qtext{font-family:Georgia,serif; font-size:17px; margin-bottom:16px; color:#000; font-weight:bold; line-height:1.4;}
  .quiz .opt{display:block; width:100%; text-align:left; background:#fff; border:2px solid var(--rule); color:#000;
    padding:16px 18px; margin-bottom:10px; border-radius:5px; font-family:Arial,sans-serif; font-size:16px;
    line-height:1.4; cursor:pointer; transition:.15s; min-height:48px;}
  .quiz .opt:hover{border-color:var(--hazard);}
  .quiz .opt:active{transform:scale(0.99);}
  .quiz .opt.correct{background:rgba(47,125,60,0.14); border-color:var(--ok); color:#1a4a22; font-weight:bold;}
  .quiz .opt.incorrect{background:rgba(179,38,30,0.14); border-color:var(--bad); color:#7a1812;}
  .quiz .opt:disabled{cursor:default;}
  .quiz .fb{font-size:14px; font-family:Arial,sans-serif; color:#7a1812; margin-top:6px; min-height:18px; font-weight:bold;}

  .next-wrap{text-align:center; margin-top:40px;}
  .btn{display:inline-flex; align-items:center; gap:10px; background:var(--hazard); color:#fff;
    font-family:Arial,sans-serif; font-weight:900; font-size:14px; letter-spacing:0.04em; text-transform:uppercase;
    padding:14px 30px; border-radius:3px; border:none; cursor:pointer; transition:.15s;}
  .btn:hover{background:var(--hazard-dim);}
  .btn:disabled{background:#ccc; color:#777; cursor:not-allowed;}
  .btn.secondary{background:transparent; color:var(--hazard-dim); border:1px solid var(--hazard-dim);}

  .lock-msg{font-family:Arial,sans-serif; font-size:13px; color:var(--hazard-dim); text-align:center; margin-top:-10px; margin-bottom:30px; font-weight:bold;}

  #certSection{padding:70px 24px; text-align:center; background:#fff;}
  #certSection.is-hidden{display:none;}
  #certSection h2{font-size:clamp(26px,5vw,40px); margin-bottom:10px; color:#000;}
  #certSection p.lead{color:#000; max-width:520px; margin:0 auto 30px;}
  .cert-form{max-width:420px; margin:0 auto; text-align:left; background:var(--panel); border:1px solid var(--rule); border-radius:6px; padding:28px;}
  .cert-form label{display:block; font-family:Arial,sans-serif; font-size:12px; text-transform:uppercase; letter-spacing:0.08em; color:var(--hazard-dim); margin:14px 0 6px; font-weight:bold;}
  .cert-form input{width:100%; padding:11px 13px; border-radius:3px; border:1px solid #bbb; background:#fff; color:#000; font-family:Georgia,serif; font-size:16px;}
  .cert-form input:focus{outline:none; border-color:var(--hazard);}
  .score-pill{display:inline-block; background:#fff; border:1px solid var(--ok); color:var(--ok); font-family:Arial,sans-serif; font-size:13px; padding:6px 14px; border-radius:20px; margin-bottom:18px; font-weight:bold;}

  footer{text-align:center; padding:30px; color:#444; font-size:12px; font-family:Arial,sans-serif; background:#fff;}
</style>
<script src="https://cdnjs.cloudflare.com/ajax/libs/jspdf/2.5.1/jspdf.umd.min.js"></script>
</head>
<body>

<div class="stripe-top"></div>

<header class="hero">
  <span class="bolt l">⚡</span><span class="bolt r">⚡</span>
  <!-- HILLER LOGO SLOT: replace the placeholder div below with
       <img src="hiller-logo.png" alt="The Hiller Companies" style="height:46px;"> once available -->
  <img class="header-logo" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAeEAAADfCAIAAABOL/wwAAABWGlDQ1BJQ0MgUHJvZmlsZQAAeJx9kLFLw1AQxr9WpaB1EB0cHDKJQ5SSCro4tBVEcQhVweqUvqapkMZHkiIFN/+Bgv+BCs5uFoc6OjgIopPo5uSk4KLleS+JpCJ6j+N+fO+74zggOW5wbvcDqDu+W1zKK5ulLSX1jAS9IAzm8Zyur0r+rj/j/T703k7LWb///43Biukxqp+UGcZdH0ioxPqezyXvE4+5tBRxS7IV8onkcsjngWe9WCC+JlZYzagQvxCr5R7d6uG63WDRDnL7tOlsrMk5lBNYxA48cNgw0IQCHdk//LOBv4BdcjfhUp+FGnzqyZEiJ5jEy3DAMAOVWEOGUpN3ju53F91PjbWDJ2ChI4S4iLWVDnA2Rydrx9rUPDAyBFy1ueEagdRHmaxWgddTYLgEjN5Qz7ZXzWrh9uk8MPAoxNskkDoEui0hPo6E6B5T8wNw6XwBA6diE8HYWhMAAJ/QSURBVHic7L15vCVXdR76rbX2rjrn3p40D7QkZIlBDMIDGAw2NnEM8XNsx0k8vDh+duwkxC/JywvJe5l4iRM7HrADeADb2IAHIGY0ATMjM4hRCBCjJDSARlrqbvV47zlVe6+13h+76pxzh271vT2ou3W+X/1u3z73nKpddarWXnutb32LPI3xKAS5kQFgZzgZAWB2wAEYHCAHQwnkYCUA4Ed0wHPMMcejEnPDU7DedXAAcALKNsccc8xxyhEe6QE8QnDiGbvMDoDhBvQW2QEHOTlBBSiOtT8yg51jjjketXi02mgUD7n8wl2IgwCCzQQ22KGEEuoIcwM9xxxznHI8em20EbMDBgDwzn1WNu/+SgSQl7j0HHPMMccjg0etjWZ4b3s7J9psZdC52G32qcM9xxxzzHGK8ai10QAmIQ4DGdiLLQ4GEJQIXZwaYmwELtHqOeaYY45TiEevje4SgMWZJoebuMEAY4AlOECF2jEndcwxxxyPFB7NsVYDUSK14NlbkCEbmnzbBz+E3XuQATWQoM0KV7jNLfUcc8xxyvHotdFuBkH2DKRAjKVl3PaNv/gP//n1L3tF3r0XTACQFCISwtxAzzHHHI8IHrWxDjMht3EViJaWoLz0kRve+Nt/ODq8dN5gEJxBlnKKFhAD3IkIPiffzTHHHKcaj14/GrAAl5SI44N/9d63vvT36L5dFyUMlsa3feoGpCYMI6oAQtM0gR7NF2qOOeZ4xPCoNT0uasgJY7vnTe/4q9991ZZ9h64YbKlH4+3O9952K0J0ADCYVcIMnxcZzjHHHKcej1YbXcjPiXa9871v/90/2D7OC23y8XJUC22z/OBetElzRhRnJ+Zm/KhUnppjjjkeaTxabbQBh9sDH7z+r17xx1dWi3VKjtyy0pAXXKpRRqZIDLPW1Bj1YDBPG84xxxynHmdjzpAm1SY0E6Dgad23ASnjq7e+5eW/t3BoGYYAl0rabGZJjNvlJaiByM3rwaBNLYMmIemJsZ7ZuR8LibpTAlknZjIZ2xxzzDHHCpxFNrqrN3HAnOAEcjYQu7gqCSu8KEJjtIwHHvrzF7/4gsMtwwmqcFOwwA1G3sIQGOZE4oZKIlRRlDyYnDqTbF2QmgCDEQggBhGcgYk+dWfAjbqacuteZKA37N3vczM9xxxzrMZZFOvoFPo7azgNTagRR4CEiRzILZK9/Vd+fXGpGbbjYMZuVGDu7mBSdzDAonBywKwj3hGsl8Hr/j8BWTdJeOdTszOvLFPsFJrW+tFzfeo55pjjCDiL/GjqfjrY0BlRdiAEJAO7tWMeVFD+xO/+4UO33HFOSlkVYCICFcVokLkz3B1EJdYBgpsRAURGyMxKYAd1ptYAdHMCzRhac4BAMC4efe9Q9wJ7E6/ZCJkBWLC5PvUcc8yxGmeRH917o+QzLzlj1IAAchZGm/Z89JOff99129WDrrCIXPzcYmdZoACIzNEZ787+OjoDLd1UwEYMYjCXoxtByZRRem6VwMjDKefNoxxzzDHH+jh7/Og+I0cMsMMIDgYBdY3xCLWAgTvvf/vLX3F+8kGTmeFM7AQ4mTu5AE6k8FBXk5BFZ52JYGCw9Ep4nV1lc0JmBC++sRuhRKIF5Z1QBgDlVYGOabBEuhfn8Y455phjNc4SG23UJe2K6ZyYQiNwO8agQrME4vf99isX9x1eaNoIB0iJ4KXS28nBLsbkoHpxAQS4MzPQO9fO8E7GY8bxZSczYoWJgQGGKwCmiVGm3ptWBjtCxy7poitMczd6jjnmOCLOEhsNwAjivSXtuRJOhoFgaQlmB6//+O7PfWXboeXoRvBEBoBA3LUvhLsDZEILW7f0PjTBzAjSJQRLfGMmQ1hSlP3nkQwwCYBIZlKi3iKzMbyfS3opauqIgG4An01hpznmmONE4Ww0DA54F0BwwNgRCcvjd7zyNYPDy4sO5IbYzcxnZJLYCYCClBCGNcAomUOAqDA9rDfmM61pAXd3d7hDDUkxThhntDmoiXspIieYWN/VBZh2gekC1WfjtzDHHHOcCJw91iESu5ZIB0EBL1wNM8+Af+nVf873794SJFsKQcyUmWkmE2iEkm5sXLdfcB6Y3AwgELm7E5ShYmADuwbTYGADmYACKDgh6w1veOMb/+N/WfrIJ3GoRZOlyUgZIHbytqmcydydnKkjXDvB4YEb6LyOcY455liLsyTWwQ5PGgrFwgxAKUyJFSOn5pbbb3jn+y6rqnz4UBWKzV1Fc+sq/ZzY6mrhnB0gEJfEoAuzFoYHefGdldwJ5MQOmIfAAIHp8Tsvv/7P/+IvvnZHvWPrc//e3738h/4WKkY7RlUHFrhRNopECBgw1LxNVDGYQ4xdjcwcc8wxxwzOHj+azJG1o2G4ohKuAkZLGOt1r3l9HI2apSUK5IFspqJvYqsd7AQlqND5l14MApjhXkLH5CA4G7rwMRlgTm4EuJsqzEC045onLArTgYN+1zc/8Duv+ouf/+f40tdgjP0PgQk5cxDOnppRMsuBdKGyEMwUanNy9BxzzLEWZ4+NBjMAmMEMMcANnqCUPnrDN2/4/I5BzWxmWVXB4lM9aC4XoWTzlDHStH3npWApPvNE3X9ah1Io0v3nQ4zs7HAQsGUhDOoF4q1q57c53r/7lf/3//PVP3otwhDLI7jCFJFjXTM8ayaQATlnmetTzzHHHOvhLDINTKhiV7cdYONljFuof+R/vuWcVtG2YBcCzNucSQIA9m6zLoLBWqr+LjgPwqoKZhC7GROx9QXmxsEQrPfBs6JQMyRgsbrwqp0koNSgXfb9e3cut5//87d84N++GLv2ICsoa24cKoRajdomuFUh6rzp+BxzzLEezh4b7QRXRRBUbLnlKoDC8ic/882bbwnjZkCkbSsiJEzEa21iJ7YB3nrOudiyBQRzBzEKJ8+LUhKXCm8YszEKU0MBjq6AZli69OorVbUOUgl2DGWY2m1N++DnvvSn//rf2ZduRWPCgVK21FIIzOxZiRg6t9FzzDHHOjhLbLQRDJ5QCG6c3MCCw+MPve0drFpFoeXxOWGQc87wqqo02Wy8AujKTIxw6RWXQbgz2u4w76q8CWBoQGecgUKhIw4wSKwARuTLrrrS1cRAmtzTGK1ELKjSfQ/+8f/7n5ff/0kcGIMETInNArWaoCYsp/yazTHHHGcAzhIbDcDMqljltvWc66rG0jK+dvuuL311gQmaQ5TlZgwWgFJKIlRqTyYogQwnnLvzsvI2EgYU0K64kKBUUotT2+4ECPm4hQJMqKvzLt8pg0FKiYSbpqkHUdumMt0BOne5/YuX/NYD73oPDi0xk6eWQCEEqEMdq3KGq5knc8wxx6MRZ4mNZge5wzxIIAreJkA+/Za3b29T3bYEH5GnQVQQnAUEuLGbkMLNLBAYiGZweszjn4gQIaJwBCRrQQSwEvcHmhzWAIM61bHzrE3DVVe1EluSDA5hQI0NSAjG3lZptLVdfs8rf//+t74N46bSTJoAAkdQ3VW1WNHMc8CM3KYH4+mXteL1OeaY42zGWWKjUc7EPacEEGXgwNJtN3x2kFJ0ZZgRlBi93gYAIsqqzCwibkruBs5El1z1LYiVFbayW4gCnsav2cGdHFL3ikPL7sAEFgRe2LEDITgCnHotaWO34LnWvGXcvP+1f/r1N7wJRsgmEuCAEKgvPpxgrvo/xxyPepxFNjpEmHEdvRmB5Ct/9Z68tCTUcZoJHroiwe79RORmRM7kno2IVCgsDnH5ZSAys9IcizojO+M+r+vC9pLTYL7g0osRBZ1OaSf2xA4nsGPoXB9O73/16/e/98NoMzSZtQa1Ums+dZeZnY/09Zw9X9scc8xxVJxFD3vWYguprnFw+fMf/PAiR7eub5Y4xE1mggQMYhA7zIwcBmqjbH/MJYgRqoFYQFCDO1RL1TihE5PudjDJHZJ1Pq87wBfvfEzu/6Lc9W0hQAzsNmDeCrnA5H/+1u/s/einkI1hLIZpp0Say5TOMcccBWeRjS7CRnA0Db56S3vfgz4aC8jARiBHITX3Ys2wrIHY3U0hEs3pEPkF3/JYWCrtUqjoaYDMDLMe7Uo/eiL6AffsBrdLrri8BQCws4ONWDudaI+GZrzMyHF5fG6j73jpK3HTzSC33DiZkylDubBM+g1sxEZmZFNNj3k4eo45Hh04i2w0EZjZDWqfff+HFkbtECKdiD+zUy+xb13DQzMiKr8Lxxa8HOXiJz0eQogBgKt14Qui4imzr4gRc6eBZ6AyPZQmW7ztssu6DgIrLWlJbDKzuw6DxFGz7fDo9b/8G3hgDwNiir6d1lH0lebSS3PM8ajC2WOjs2Uw0CY07S2f+ORWkkiUNK940zTRR9QL2jmTMjKTb99y2bVPQhXBBLOpgyxs1pvmNWa3ULOdAAaRgBiPuTSHYNQVMVJfzQjACSpAFUZ5ecBUHVqKux+67uWvwOERspF7X8zIcIZNs4gr1Dz6VOQcc8xx1uMssdFGCHWNtgV4/6du1P2HqGlAxjNB4wmKaHMIwWHuqmzJkWII556Lq64COSyDDCEUvSSiGUn/Iw8BRESEELFjh1bBJ8nGfgRFDyTDk6bATJ4WhfnQ4Xs/ecPud38QyVh70sh6mIsuzTHHoxBniY0GME4NYoVGP3/dXy/AB4GJPJmSg52M3Nhtpv1rNjUAwhBOTLR12z9+8X+EZRRFUiKYAswiVrSoS1ijA012ROTFIzczESk++o6LLlIGyMhLqhBGaAWZQewBzqZMGHk7rOSc1t7zB6/BvkNoxgEsIHZ0DA8O0+AGTVqLzzHHHI8WnD02uooV2hYHl+7/6i3BslnObhLDJMhgBONpPNfMYowGb5LmGL77bz0fOy/teMorwCihjJWY7KdTliYCoGUSCHFwzg5lnx6r66dFBohxnMjusbvrIOniOH/2z94AZzStEJkZRMzUc4nVGLCmEHGOOeZ4FODssdEEoFV85dbxN3cPRMyyk6nZpG7FCUZddywCSgTD1SSGZfhlz3oGqgrVYEVSjtbP0c2+2IWqhfrfCTGce/GFXa8uMifLxKU7uDhqo6ClBUyx6OaaJeXPfvCvce834QbNTA4YEZH0EQ4HYDPf1tnzxc0xxxxHwVnyqLMXjVD53Ic+ck4M4tk8SQjTjoWlXSHByKnk8VhU1d05hoYMF12IJjkL0EU7yo6LjSS3Na1bppjtiwgAhB0XXqg81WlygoPZEYxIAXc3Kr45uYOMVOPS8q3v/2uAvWkhATmTMEJ5m88EOcjmYtNzzPGowdnztJMzUv7aZ2+qnTy1IGOCiJQ4w6TYxGfoFkLM8DYnqyucswNVnbOy93m7zixOKXRdAUxRVuovnTMm5ltIwAz41nPPncjqee+MR+WgcHdzTwwlFoc4lEDkW50++4HrcHiZ3OEopGxVnZ7hTCx6zsCbY45HCc4WG+2Awb9+d3PgYF5eDswilFPT/YW4GOVpoKPv580gcw8LAzAjBKEwNdD9nnk9ptskQt1x+GZdace2886ZBqz7tCEBpf+48gxRhAmAOKpRO35gT7rjDoggJyICkcG7zl4+/cSkG8wJuG5zzDHH6Y2z5Tl3oNWbPnlDJAS4cMdKVtU+pADpAxgTtnIpYxERrmqoIisTY8KecHT0ZF+p17EeaKoDAjBtO/c8ZTeAgGioFFFZiTPDAqOjiXgmUqLgUmcMlbZx+PJnboQ71IjZ3JxXzg7ztOEcczzKcDbY6NL4FVm//sUvWMphMGyT5mwx1kxEPa9jFTeDSx0LkbsjCIYDiPgktrDGc+biA3d/NcIKUToH26RDLRNvW5j9KwEEc4KW8kOmEhPv+B7uIBMiats7v/gVNAlVgCDndjKddOPxWcL1XBVvjjnOfpzONnoqAWfFpJEDcDNw1GTgCJC7J00gw/KhA7d9Tdha9mX3MFhITVsxixtgyp4YJbg8aUwoErKas8QYS7NaZ0LfEgtUxJI6edGOu9d75eS9s81MLEps3Of3KGPrIpzYCz8DJm7igJEp1MhcwAwOBjJ3MiWMqQHpQ1+7HeMWqQF5JAiInJ0ILH1TXWe3uYGeY45HCU5nG70GDsAJAvdOlE6VmCUGmOJrt4flJTdVBgUp3DokJThjRfXKdH/uRAIi7lpVubvaJCO3yl/t4h488x8AcDUzM1gpZwGAAFQyKSV3wLpw9Ux9+UzHWwDK5sKAxUaxez/czDMmzVicjQBacwJzzDHH2Y4zw0avGCURSm9ZgrqBiEEwv+/LXyIt3qoHFnfv4hiTzznIideaakBE1reAK7tpTcu6Zz8LYocYSzG4RUg6hBJIme7JHyaWXN5tWbFrF8ytFwxZV5tjXhc+xxyPEpwZNrrDrK1iBpGIwJ3UYP6NW2+riSKBNBPgZkSglZa3BHO7ykOf1geKHK3lKxdXujOWM0GG8gqzgIKTuBDg5nDuQt1EOAbrPN2Zg833fnNXN2EQwX0aksaKhllzzDHHowFn2hNPABOYAIcbmOFOBhh23X1vBY5GrEWKubOUM5+cCD0zW2mt5eUNPCMPzUfwUmflm3tqdKlOYRivEvPYxIUtpjw4Hdj7EIgF5AT3rnqlKH6s71TPMcccZy/OJBtdpJq731VVtRP1J+DAgQO7d6Nt2TSACumi2Lj1YhvAjDa/uzMzZtzqdeG0mvnW5R7N4A7rJKSpM/ducH+4fU5QZgUBMdHo0BJm4ySzpSvzXOEcczzKcIbY6L4MuvufOxExs5YiafXlr9+NNrN6yb1NohkKh5NNnc9Okbl4xN4L80/86GON865Qcy4H465gu/j4Oa8qbHlYS+3u5AhO2rQwx4ybP33PGgbhHHPMcXbjDLHRPZxQ6u1IhAIDDnKk/MDddy+IRGImJyJFJ5bva0SRVr3i7vBCkXt48zyTAQS8t5jCYIYwJkc0Q5tmdzjrsz/sITwrtGOCzNawzA30HHM8CnEa22hf/d+JhTIzWIYZM8McHO7/+l3Qrq6kMCJK3KGIgE5aA3bucxdGpgnxo6oqEMHsKPy2tXWGJQiRTcEEzyAqwRc22O4HV7zTHz7uMfnTaDSCGUkws7U2fe2sM8ccc5zFOI1t9CxmLBURSQhgBsyhgEF1/zcf5N6cTeK3E4s8i+JfW6edAXIQ0QrpoiNjGgmZ0TbqdP3dEcAhmGaI7L1vlxxj2GTmvFSViLoJo8Rz1uzk6CXpc8wxx1mGM8RGo4tqoDNSnVizmcGB7Hvuva8vlu4wK2k0U6U4s78Zxzbn/LAVIn2H2el4pv8yG6m7mWsUweHR7ju+LsdGuZtASgNyolBXIPKchXh2VJOzmJOj55jj0YPT3UbbKtNbasHN4M5FyMgNTR49dEBszadmMGvXiqM9FUEiapqm/LbOCDqJuXX4FJMYMzQxs5m6JrQtIPd8+WbZIAOjpC4VTjFAZr4XmrYaED/tv7A55pjjhOI0fuTJVvmtU/Zb4boxExHMsf8g53WCtJNi60npSqd0QTZpEF786PF4jMmej4pVh2EHw1NKYBaiShijMZbaXV++LWzcRocQslsYVCBQoQN6p1g9uQjwdYYxxxxznK04jW30EUDcRwCIOz7GN3fFNQaRe+PWFQP6zC8zcY8S8Zja6CNGPKZlK9YXklCRhHYPIl2luTnq4b73fpAOLW/CRoMpk2/Ztq0bSSlg6ekiwAqu9BxzzPFowJlnowEUpc/ex6SHvrmL4DzTlHVioKd+9Iow7gpT5+5N0zysBz3Z8WwSkhxwpxBgBle0LUbth97+ru1UbS5n6EznX3hB50H3LrNPjz230XPM8ejCqbbRdmTq2MOs36nzW90yuPTJdicGheV9e2NW8qM5rrOGdXXfbwdy7lX12ED9W6zbvIuMlHLwVTMBmK2kHA3IGH/+C4fvv19Sc/TxrHN+5K2rCg3PPReQrkEAE3vPKSzSd3P1uznmeDThFNpociM3dmO3SbjBS3dsGDFInKUrBfRJ4R8DABvIeNJLhUiFTAgcoVjavbu2Zm1az2eYdl1JS/cHYidiuDsJuxrnjP0H0ImIBoNYkTgiBZkWYbueyWfkU+UPsLMYS3aDKpQ++oY3LXgiNLxGYGN2JCsuTPdXd0EOARddAqnJBCQGRdcx0Z1gDGOe6I1s8Pp3fbkmnGsjhgQjXtPE1jsazSY29PEid/QV9hOs+C4mf1o58bg7RLzIBzKXtutmtvFhCEi6owTOmhDYYeVwqg4O4KDqfehsg2fqbqpWWJtlwIHVcjmjnhHPAIOkI3du8BTcSoWsQ8hh5toPVdwJJCDqrkzgDY+fu9F5eXCYZ++NOU4fnGo/ei0HDug1g8zUbDWRYy1BmMhhTjAnB8O8XTocLK9LHPaV29rRuCsTRTM0Ddz6sO/ksljvX6NcK5rexF1/7jYrFRoGCW77xn1f+rJYG4Voo9IaTK2rVYLzzoUzwODQn4Z1/6xDmN4AtG1VtQvoE7l7Suk49rcSpUMukZuZKkIA0Lbtkd4+I0jSha2KXSMqMituqpYzhwCRY9E8WQ0vVU9d394QY24aItKcwczMqWlctZOl3YRtIuKqYhEAnrOq5qaRqjIzNyMREoEIgJySVINN7J9iLI2BNCUS4RDadgwOZf+mqtk4BABpklDZyP41Z1OlEMohUMY8x2mG8PBvOXGYKmUAKH4cgZ1gDnVhtGLu4FnHal06XNGGNi/vOnDggLtvThGOAIGLOg4eAuBMpMBKrl5xZcor7KutRR3EXQ0GtTs+cn1sTQw5t1Ick2MfiUMkbtlxDoY1VFGtcEJ5tlidNiWsZCYxggVmOaUQo4TgvY0u8w13k0FxhDe4+6QiEcyuWjSqPOdqYQEPVx+0ju/mziGASNtWU5IQzExog+aDCCyesoQAM825mGMRgaqZxxhRfs8ZkxXbBsBp3MYoZsYxCkDMnpRDcFWY5ZxDqCDCZt1F2FgtPyPnnHMcDsnNcmaRajDwrO5OYBYBkWtKua2GQ+SN3RWeTULlqlNfwiy1bYxxQ/uZ42TjlNroqTdLUO5/90K5oKmWqPcvrgsimLIEdScmOA7se0iYyTZjuUpr8Jg973owPPVqwDAhJ8+YfQIKEbCz3Z29hhE8KwkEjNTc8Ncf3RYit6MibH3swyDAssVBfdGVV8AVEEg0zSzU9TN3MEiPJxYtYik5VEIIdQ1VUxURm7lux7PUZWY3c1Ui6myf2dEKeXp/GStL5EsFPDNTCBJCTqmMc4NjYyK2lNwdLJ6zVBUAqKoaEUmsyhxARMWqbvTcKUgEQM4h5KYJVQUzKskJgEIIzJaNiThGS6m0cNjA/uHgGAeCibSWl7AEsUgZMAciiRHAerIBR4eZSQgUQhlbkVCPg8HDzqlznGKcWhsNwIqBZiVIx11TMJmQF3FO9ItfIqPVHVdnQb0Q/vKhwwubcKKdCOzu4qjcd33jrp3+7OkoZ47FbpOgUG+jS3AD7HBXOGHU5FtvG+/eu7A8lkAKZcyuGGb3NnMKK8bjSe2x1zwBRQCEYGYcGJNZ4fiShZYSVxUcrkruZqbwGOOsdnYfzynKrhv1K71Mk+WxN7NQ1ziGAk6aXTa5c6zh7qqWlKsYJGjO2OCcB8CymlmoK89tSimSp5SqwUCq4NksG4twDO6eNRMR88aeBUuJmUGSmiZWESVursoxwj2lzMxOyDlVceBMxBtt0ECWMwdux021MICqqXMMntRVWSIx59zknAfDOqcksjH/l8VSaiMLEZEIiNJ4TEQhnHKbMMdRceq+j6mdW2H+Jq84AWxHC3F0KJ6XuZQCFre2aRY3Hq+c+B0Eq9Tuu+POnV3XQ3t4sziZM8goCHKLED7x3vfvqOp4aIkdyYw3vDaXUUqXP+5xGEREgZlIHyelzszTGg3rY0enkW3u7iTCIuQoCiGrB1Kiwxs8lKtxFE9JmyaEwA9rVdf7q7vn8TjGSCKWUk6pePqz+rHHCGbmGKFJVavh0HJb1bVnc3cOgZw0Zwrk7mao6mC6sfPlGEucJFaVW3Z3jhFm7WhUDYchBFUNIYAITkzBfWP+qaYUQgBJjHESr4cqi4BZ2+zuFKiqKjhtfJ0BgJgZIqSamiYOBnEwgDs2tR6d4+ThFOUMV8mE0mz4r3SEyplTRlJkBcGYypt7FsQKH2TiQZeicG2T64ZvLEVZQjqZR+D+b3wDtpItMWu7VkSGeWqjHZ5buKHV2z9zEzetgNysjnEti4OPLLXhYGMZbjsnXHEZYgCgffZsJhKx8hMbRQieM4g4hKxWlvzuPlOMOenCzkY9u+YYN4Cr2LaJYyVVjWJHUsJKw7rqCqwyK24wQxwOWs0O5xjcyI2CVEGqjY3HWd3bpkGQou9qZiBJKbGIpgQiEnEjCaGq67bNG92/qWfD3ffduzweOQtXdW4aFqkWFsfjhphFJLVq2cfNOJtudP8kEcJLS4cphnY8BiAxFmGZkpzkEEzBzG1KVvoBbeT7cncJVdO0RhwHddOM0TXNmOP0wqnzo7t8SU+Q6GNzBgBqSAozCBcLBab1BZ2dQUagrr+KZqi5ZTeTjYcCjDoxjADfu3cvzKSINFEfYSjrfV/9qe4cCkUtRoxH+NLNune/Nw2Rg9C2Y5JqQyPJJNsvvgjnnANzZ2MObtmojHFWvsM2+SDl3Bl91VDVOaW3vOUtL33pSw8dXp7ue0Xx/cbmbzO74MLz/sN/+A/Pf/7z03i0JopyVBQih0FV/9HP/MxXv/rV8XhcVVVqFQAzTzrwHjuY+QlPeMLLXv4/Lr74Qs85hKBtWw2H+/fu+9Vf/dX3vv+D3WEJzOyutMHz7fRVLF177bVveMMbUtvGEOD+2y9/+V/8xV8cOHCgqirNXg3q0WhUVZXljfnRZQa96uorX/7yl19x+WVw1ZRCVd1z110vetGLvvSVmxcXF5umiTG2uRGRjeoDuLsEYuZf+IVf+Kf/9J/Wg4GnvBn+zBwnGaeSH80GB/f8WXNHhjiQsTzC5275vV/45xiPId66EoV1cuBdFHiSPzGEgMOHhZg3WDACgEjMTAlgWE42HttddyNlYAWxudf16D5VSNY+jco4LAHyxY9cv9UdblJFLYyuGazyH3POzExEambuWdWIx0JXPOlJIEclFISISlZndjelYHKTgelJrxkRNwsh/OZvvXQ0XsGNm/WpnTa0QUT2PXTgla98pbvHqgJ6yZE1woOTq0FFcYXInYiDVPFt/+vtN910U9u2xCFlK70rDQ6mDY6H3f3WW29905vexIW6x1wYHe95//s+cN2HVB1gDiXfZoYN75+DGNzBX7351jvvvDNWlRHv3X/g1a9+9dLSUpDKFGBq21YkZvWN7t9AJHznnXe+7nWvA8GJC0Hl9X/xP2//+p11XaekYFI35oCNf19gUoMa/uiP//jBBx+EEx2Bg7geg36ODaCQ/Sci8uVnEbmcvDItC1iDU3fpU9sUsc2UWxYRhmlCajFu937046958X/V+/eAgBhApPYwTgcRAVQ059zXCaoeHV0NRS/zT0QVsPcbd09LzIGVtnAm5LCqH4oTmuaum74sy+PAGOWxxHB0BdGqqtxdVZk5xhhCyEKjGK/81qcWWnFWNc/MsGmSfdU3dRxBw85p7bD5/awAl326kXvfjmFlt7Cjjwj9kE7QeNCNx70UAE0Gs2f3Q23bigiYzMzBJLzRYDfKM9YfJedsquWX6QD6oqdNhw/cqVzP/kQcgKqa4ohtOo8VfW7I3b0zH/MClpOBnDOFUMg5JNJVAIhwjODuqSm09J78sxqnyEazYxgHyJphYVgtLx0i8ooBw663vuutv/ybW5s2agJM23EV4uReX+GBFt+2UKEn55Iy+SYfBIJ4Wd6TRaKvf+mrk7aE0z4AK1kZq2trHDDDg3v2fuPuOjsEiimZbOKUzsLMigapESCc3bJbC+iW4cK3fiuItDco1FfZ9Yc8YV+Wz5jpFb7zmtj0scNAhs6aKFyPxdufMQplPKraH51xvOPp2v5OLHU5ymg0AsBB0BPt4fxwLsF6+3cqk7yZafYSOs/JSsC3N6G86W/NweZucDUr31e5Z1R1pkEPO7gr5trM/mlyJ8wY6LkozIlEoeHmnIs3XZZ0nrO2bRqPOQSOsWPoH6GA6BQuYcYtS3R31bywuABVNLr7Pde97w9fcyFEDi9tqSKWDgtBm3ZQ1UdsODKNeDhckZKv6c36sGAHQbrCNnYisOn9X7kV447Sv17zQO9YH9MAiAGGJu/64pdj9jpEzxpCaHM+CpGLmVW1ONEASqWfRznnystwwQ4Qw4gplO8S3SFLjrQbeYcT0ZHlRLtOJXzPWEl5flhQ3wf9hLtyq3ZIRDHGEokyMwecyQjZj6Gd5exugdL1uMSsUGgka5zxss8VOgQbAZWab3Rec3eJJlG2mX1u9LrNfJDm7vNJBYlYiW0ye+96lse/p/10VKuusn8NTqGNFkHKERLUkRNGLW685QMv+4OFppE0Dq7WLO+7524QCweM0zosiLUTPFHKrW88GA1AuqujxfRytkP3PoBv7oYbyKZu8mQY/e9Tp6UUJWT66ic/E9wYVuglRLTKvtPMFkKYfBPqxkE4SGZc8+yngxzC7GBmMne36WM/8cvAgG0yJD0ZzwyO9B7f4NZZEILTlHhzlDDm1DQQOZMzEYQgs0fvwbOqfxsaz+R80Z9s8Xxzzm7EHIgEQCEFH/vOCxQOEkdJtNAapjmv+n0T41/1BU2/NS7/SiGs9mmSDYyfSJxXKKWsIKrPcaJghsLULGCGWajrEvrQtm3HY+nL8dd1pU+ljWbEADVQwFKLe3a/+b/+Rr3nwMBU2KqAWnjffd9EdmQFh4dZJM6E5wBsLj7bF8hYWZ3z4eXlL3xlxZ683zF51xmAfKUQh8Gw+/a7rEnuHkPwrCJylAaJnXxECCiPHHObUnK75tnPAilYiih2F6iafWbo+NagMzaRZgzWcexxBfpd9fPXw7n56/CyjzpnHC86A8Q5Z3ciCAkXPdhsuonormIaQPcZrHrbcXRjmHySZ6/Mw06ux4ie0gowncAw2hxrwSKec06pZNFTSsWhLkW51XAIoty2UtzqtR8/NaM0wlgTmMBAqziQ3/7iX9tyYFxnI9PGGh5Kbkf7vnEfVEA8bRa19kmfzT5vipXVj8kZJMzluRLDwPnzH/8ErEQR1rDueieEZ2WhDLj/wXTgsDCreyAwXPo1yww9ZOawMxUZzMVk+CWX78RjLkYVYQCFMvcSkcG7Y9HkeL1O6XFgVYr5hKCsN1bZqYfd/2w2bz0bxxM/caNYfVdMMpnAJEDRmVUj3/gBZo3mEQZ/XFD3LkLCVO47zEwG5T2T3zfxCMyOdhpomsc9TjSs1HCohqoqzNc4GKDPJaqq59xdduZ1C4g2z4+etNY+yiuzkCpoTuKEg0s3vPz3RnfeFUajLXV92JfrENtxIyE8dPe9GLfYEs2Nj1jjZ3BgIqLkK9y3DYzfMgchiJuTIxIz6Btfufk5ltm5k4yeLezr6lYI1JG3jZxh7c23+qGlQRWtadRylKBmzDzRXp18tKSSQqCUErm5ZjC35nHH9id85zPBASHqKEms3JyFwVCdqaWmSYU6HyevY8IE8qPoomwYq3Q/Hq4ocjLXuvdzUU9FWrliOB6tv+4cexqEuxMJmNxdTTmGEEI5qG3wQB1ruw9MYzaqXm7M6Xs3pSQDQxHwsu4qObxEZrzLnJdvcrIe2vBlmkeiTwFK+IKILOebb755z549l1xyye7du3fu3HnFFVfccccd4/H4KU95Sqiq3DShryldsYfNHdgIK7PtnTa0k0OtOIPJHCKq6jAikKuYYnl895vefNv112+BGvvYc0WVj3SIMCTZ9fVvgBkEXb1SnvQhhJtBSsDX4R5CcMfRAp9HgAdWuDuCSzAOBsopLx1uvvpVpLEUV1e4ELrVSz2LAL0rDSuK1bu/fteCKprWPAMwsxgqVxdjdihDOwXsQnrlVo2ZSduFwGharuv7mR77t56PEJBNIgOZBIBBTcDs1Lck79swOrHzBkXUyvhXBh9PbKyjK4GxiZcKdwJ3Ieo1SVgnKJyY3Z1FyFxKQKmHEaZtFjZu5komuSxZiKiIfDpTNpUQwAThQh8qEQ+sURs/+lYY1iLiZpZVqPdziXs6BwMQ77YNX09ywEr0nInYTSisWKOAiZzI2YGN19li5QpgTfzEgY7VXiTfN7H/RxCF0z27nfxj8rqbqcNJJDKHO+/8xsGDh6+66nF/+qd//tGPfsydfu3XfuOlL315iBFm5V5ad78nbID9b1wk1iILVKWqSMRyG9oE9fzJGz7y1rfVzQjNeHHLghLcPRDDnNV91OLAAZiVG3S946zoFVsekuOOphGcyCHu0fPnP/IRUIAmM82azToHqcvTeSlBtC5W7frNe+4R9boKkTurNx6PeyPFjpn5xhlgphCrkJq2FJ4py7YrH4vLLlu5pnm4R+J46bEnA8fj2q9mqczGHtbGi44HIXBKqRjlGCMRtaNxJWGj3joRsaNtGiIfDodN08yaOZ8ycYpG1SYvTjftrRnbvEH8mYS+BWu564oEzeLi4ng8Xl5e3rlzZ7cgOoKa1XF905NSu4KgJEYIEQDHYFkBgury8rJUAQrct+tPXv47PG4qUBV4PF5WTdkzIhuMYDYa4YHdJVK88hjTLDnNxqPd5bhluhxwcicDLBhu/sRncGgEyLQOxbmoi6yQr+t/2bVrV3abeG0TJtbs+3XKtrakbZNSNagpitTDFvTM530fgswfuhONtRe0y+8VBl4lQduG3QZ1TKkhIsEGNnaIiIgQ0fLych2FBKt6JnQpjNNwPj1GOMFpc/mARxbcd3yabCf/mLbuVuSFTRNgVRViFHdlxnd8x3e88Y1v/IEf+AEvrTbc29FoXTO9ScNQ2mzzLBEJ3e85J4O7GVcVzMC8sDjE4WW0+R2/+XLs3TfMyqZCyKmJgQ3mRNmNiCjp+N774Ku4E0dFjDjuyJr2kYNgpg8+tPzpz8Kc3ViEu36yaz7TmW8/PFom4bZtqU8VVlVl7kpdIQPP3OoAYiXZlEM1SmYhtEGu/t7n4ojR9zmODyvXWOzGILg242UiLwwcERHezBfQtmPAmvFyFIJITqmqw3GtJx4JnAie/RxHRGpblMyhyLZt2xYXF4sbt3PnzhtuuOEFL3iBmcW6hkiM0WfqVCfYvBM6NdCTtagDE5alGYIlS5EITQuuv/qa1+z+wlfOAQ81a24sxsW6ajQRkZM5mcBrYPc9918Gp6OWFKwoWqkr583fZmU2YMDgDgvGi0369F+993nf/V0YshOoCsiOKeXZUWLRRdvI/aED+y8NgXJbyj3NTIIk08ih6CG5E+BGJMgEqBMHabMq0cj98qc8BeefhyoeH7FujtXwI0RIVDXGKIKckpkReTtO9XBwlLZe6yKrxxhjYGEwMzRB86yvMFE/Pz3jEp1kypH+PPNErxRBm2NjiINBOxoV+/vsZz+7qOX8xm/8hlTVb/zGb2zdsePf/Jt/U3zZSb+FVXs4jrtnBWVh+qJIcDOKIY3HYVChHUMJn//SJ9/2zu2tbnNOy0tbBgPALaW+QZMXAcmB8wN33Q0QjrI2KUIk1M8Mm27tU8rhvOsH4wTAxG2L4d4vfAV33wewZzXPYAGtLOqduY6t5gQTiaYIITghuzFzz6vmPpjYLXxzapnZDWG45SHN3/MjfxtBfBPFyHM8HNYNMpxz7vbUtEQkQkRe17V5bpuRdGWDx4q6qoLQeLS0ZcvCVVddCSDECBh56SM/t2hzAIClVFVV6W9ZRNWJeevWre1otHXHDs/5ggsuKOT93DS8XqzjeIK5Myl4EBfmg8PbJEGytlSJwcQdew689aWv3DpOddPm3G6pB6PRiAJVoYKbwrN5JHKzADx47/2wI/lAM5jws0IoytSbZmj1pteMmGC1ISwv337dh65+7M9wLckMkAlHzalfG3bnS097xtO/+bFP9bVbRM5qJiJqfTgInSRIIbtWIbqBORxWG1xycfX0b0esjHXe7POkYnI//ciP/Mgtt9zy4O69RMSg0m+eY8hpA1bV+zrKc8/Z/g/+wU+5O4SwukuAHZ2Nerpiyhw88+XuZi/9IxNOZOYJ8bmjlpYWReooHcuqCpZHhw8Ph8N1+enHl3AjoM+MGZU+S6BcaF4QIUsjKL70J28Yf/3eLSktshiJm0klYGqWx1x3XjBTyFnJ7PCefVA/4kp1Bt1bNtjiaGbwpT9h34h8UiSS0zDIZ9//oat/4u9juK0MDl7iyrMf7zL3z/vBF7zuUzfm1ERmzQZ281JWYwDEUASg+o8aUdCsEgbLZk9+7nOwfQGppUF1tKXDHMeH2Vvp3HPPfclLXsISx+PxYFDllIIETYk22Gsqaa7rmFMCLMSgbSsST6Bu3+mH42PlP5rhXpTUiAjM5K5tyxyoxGzNNOfh4iKIugZsK3Ec82R/40+ENTr2AhO0dXJPrSA+9JFPfen9H9oyyrVBLYFhbAY3Q4wVOzFYiFw1UCCgGY+xbx/4iG6lm7FIJwqhihC4rxXcKCaZz16X2ZzcA+Cmex9qPvlpjEZRJFtywoqCrtJXhgQh4PzzE3nnJDMT0aSRa7d/gxjIey0Ld4AhkmL1HT/4A6giqg0Tv+bYNEIIpbaTiDTnEGORvNnofmKMpV4/xKhtK1Xlmy55Pa1QJCOIQFSeLHMCEYQVZMSQ4CzJPDucZS0T+dRszuIs2aEgSGjVUkqTwasqmEtNgKkWFdBWDSF2dOkQm6xH2b+CnKXsubwZIbZq3cclKKhckDKY8kq5JmVg2VFehITJPrMaJHCsSl148bJVFe6eM68XuT2RdYZd+CEES+NQEalg1973/tGfxoOHF4TMS1VW3zSrr3J16+RuyMAAZWv37qkuOR/C67nSTGQlpuNuJAGcy57sqJLNRwI7yAlwJmgprCALLnHUfPAtb/+h7/8e5DZybDXJ2kYvJSS+fYsGBoulFkzUq4/OzBoMGDsrGQBXC3G4v03nXXM1rr4SrpDac95o+8M5jh2zq7K2bauqApGIiATNLRNRDJ43cPc4ofRarKoqpzZITONxrIcbTTyehshNIyI5pVBXxQEkZne65957Dh48eOjQITMLIUxmo0dq6VDKO1V1OBxedtll55x7Lhy5GYWq0pQkRpihKDXDYX7Lbbf/5V/+5d69e7ds2bK0tFRVVV3Xo9FIjqAICpQGPV5IzXVdP/nJT/7xn/iJUmaSUupUD5lHy8v33HPP1772tX379u3Zs+fQoUOqOhgMzjnnnO3bt5977rmPe9zjvuWqq4oWPDNb6eleakRF2tEohABmArQom6/EJm20EYydCvnT0XXIBgCkPI7CMEOTv/rqN+Dr9w9dHe7UhedKw+lp3tjd4ULs5qWM8MG77tn5xKvBcY3CyFSYfKKVUGb7FaTpYz4JoG8PQnAvSzlrzeoQtlO8/2u33f/Bv770h34A5PVwoJZpUpnQR5mZgR1bNXIpLyaQEZAthphz7ql3q0Ct+TiG5zz/b6KuW7YKSrKZWt45jh0TM01Ev/LLv/qxT3wypSbGqKrC5R7kdXOMRwJzcNfzzt3x0z/9v//QD/5vsR7mpllYWFjxltM6frX+2EJde85xMDSz1OYmta985cuvu+66PXv2pJTMTERKHXxRnnmk+oinlEIIxUwDuOKKy37ix3/8J3/yJ8ncWTq1AzMyoxCWDh584QtfuP/Aoa5wwQxAoV0eZQleBM2Hw2HOWVUX3/3eEOsf/uEfVtW6Htx1110f/OAHP/7xj998882HDh2qQizS3mX2Kr8U+ryZXXrppc95znOe//znf+czn5lTYhYSWM4sUg2HgEE157xuLfhxXd/pPe3TqGusKrQNmta/cPMX3n3dOepRMB6PQqgAlK6u5P0PcB8XhrqCnd123XXXzqMctdeBMIKUiHQ8/jIWAhzOIDCjbceV6bbFhev/8p0/+f3fR4MIV/HVN7UTwEAdUdeGMXMwV6DrRDe5MNOlQzd8siC6ZXHn3/g+bcbYOvRWicPcRp9wrEvJfM+73/fmt74lJR0Oh6PRqKoCOZLmo/hT68KcANx777233/7Lz3vu8+o6hqrK2ZxAvpmmBKcJLCWOUVVzztd96MO/9Eu/NBqNQghN05S2QcUsFhsUY8zrUXpPAaqqKoMsk8Sdd37jd377917/+te/7GUve/zjHw/r0nG5aYJIk3X/gUPeN80pxUflFI5ko6mXGp/osRw8ePCOO+4wsxtuuOG1r33t5z73uWLES31pSmkSDp1UnJaZjJl37dr1Z3/2Z29961uf8Yxn/OIv/uK3ffu3wzIRjZeWBoNBzm2oayl0tROl19Gdxkr6HTvEzdsWxFjKb/2dP1xcbhbUsjYcxaZSDFZK+Iw6LYsZCTFn8r333gcctYplIkzuDvfBYKCbWXA5SgeXzoZS0UioWAKxmYWUD91+1/7rroczmgY+KcnlEuVwEIhBtOXcHcmNhLWPSptqUfQ1NiUosfcyyWrQGM974lW4+DwZDqTER/SRudHPYhzJJ77jjjvato0xjpvGAZCM2+ROqp43shFJ0zQhhJTSfffdxxzAMhvrmETeisLHyT7fjWK9CnsGuAhpuvub3/zmF73oRU3TOLhpc6wGxCGrt0nNiTiARA3E4RHZmjazxBDr0pUxVLFJ7X337/qHP/Ozn77hhmwqVZ1S5lhZziklImqTgiRWg5StTcoS1XCkPkTlWzan5VHTJiUOw4Utt9x628/+3M+/8J/9nx//xKdAktVZYreFbiMJJctWtlDVTcpOvGXbdnV87BOf/D9+7h+9/GUvKzGTweIimEOM5Zqv+01tvs6wEIC7OlGa0H9BEnG4ueNt71z6+n21u+YxkUs1Tc0VjfxyfxiZkxHBLRPcyZj0wAO7oEdhmHbiNUTkcMAXt27Z3FkUOMHA3nV0JU25DjFGicDW1q57w1tw4CCYp25ut2buTxx2+dXfYr3IL5kLs5l2lcdAZmTu2IFiYA77RsvP+eG/DUsIAjdwWUzM/eiTAFpxFxlxm1OIdZtUJC4uLpanN1bVisYHxwB3X1jYwhxG43bUJAohte3CcMsp1WQ/GXAn5g9/+MMveclL6rqerNnLer88d8UPLeHaRwqDwUBVy6RIRJodfSL3P/2n/+/uu+8uKQcAHGMR+h4MBgBKN8u6rgEU53ddSN97MIQQQijH+vSnP33TTTcNh8MyNxdtYTMbj8fl+hRYry1cDlGOe/DgQQAiEkJ49Wtf83+/6N+SSBqPYZZTosJ9WE93fvP3EzvEsbKW3+DA4WUcbq5/4zsWx5kINIytjlMzFncpNhoofnQJZXdBatdO6Mvs0N69GDdHNFkzembuDqKtW7du4kS62imCEpQ7yfMiUdY2TZsTObYZHb7r/ns++jGsZ0K7CIbwNdc+BUyT8Ja7S6EfwpS4bEbMRuQEDvWOrec/5zs9sKl2s5Gc4Q/26Yi1c3yn2V2MbKt5adwk81gNcu5UuTe0NU3TNE1d14PBAGDC6t4OZRI/w4qtSZpx+2u/9muln5O796ZZRKJIdKe2zW2bVYtW6vp6byd7S+aFIGHExaSWXvIppT179vzW/3hZSl3gMWdlEXMvRI44GBrxqE3ldwpx3W0SCZnEdqqqKgGQpaWlcqmYuUxjVVWxSNmIuYgWqllWJWYHxk2zsLioZixSbPmHP/zhX/lv/y3GCKIQgrbtSegL7l0cF5h4lA5TcPzQK36/XlpagDc2XramqqrQc5sYXYGfFYsMYzMuQQcmhTtUDx3EeIxZDaO+7rzr5136vBGRG4iqhcUssrkI4NpLEjkQUTWscm4550VNf/0/34j9B6by25M1rANgRDn/ym/xwEl9kktBp8ZXQjmduooTjLiBX/XUaxGFqsDlCywNV4+YsGL0Fw391T4tNW42dv1XtU5fla9bp1PaCUJxCWOMAEIIMcaitbLR/ZSa8iI/rapt0xwpuHl6aiqtGOjMasPN3v7Odzz44IMsMedcHMnJqZXg7ERMCtjo8mOj8CP+YaZVrvcNlImoOPgf/ehHb7vtNlWlbkoW9CHsEliftNewI6CcafmlXISccwm+l3MvN1KJmxXPrLuA/S+ToaaUqqoqLxbHP4TK3d/29nf89Yc/mjQjRBHRtl2Xe3d8/Gh3cRKIOSEIyDEe47NfuO9jnxyMl1SXaMBJAGWxgGJzi/BzERMmF3dRl2ygkMDKkSADc9x1N5hB0glpuMFhRcWDgzmxRFMldngaXHDBiFk3eiozisa9MlZR7gcxq6pDQ42Ym627HrztNa9DmyGCpMgJRGBB1q668sorq8VtHKMajJiYzR0u7EQwcRUowTNjFHi5it/67GfDHEZImUJI5K3AuMxbRfSUYb0GsTOcu1eM4ewoFM7Nf3UnDdzFsiYWlvoQ2LSR3npYWTxNKxsPbK4v+JF07wozQVUFBM3QHAO7K3CEwOQRtsgyayOqwLRyVpn2GFynf/HpgBXDnQioOtP73/fBrus5B7VOX5tKXwTL7joV0Ya3mp2p80JcVRPBhOGuG9zc3c0yYEzult0yXJlcc6uaili2uyZTI7CboNO2nlhDAOZkTiGEd73rXTFGuAvI1ZjIUivwyESm7BYI5Zd1N/Qk2pIVLF80zzR+Kn+dEEuAdXrxlA+W/ORkCnF3cwdLm/WlL/9tlL4NLBBGr9ndE86A47HRDgcxkpM5CefUYjwGyQf++NVx3/4ttZR7gJmJxG12zTd9ItlRkTCIIM7iBAK4yfmBPdC+n3y502m2cdyEJOFgD8OhbtaPXousWhigzBincR2I9x/83Lvfh7vuxdIYMaCqoEmbpooDSIQ7qnjhVVce1swcZh9dKzFuGLsRzAiZeRR44clPQqxgBgnWtoErIrK1Dtc05N1d8dManac/+RZs5pf1UwurTnfVrHNizNpqbXEjXycfvdljdfvhyQ6pS0Kc/phZjc3qU5sb3X7nHSXmXEKuKaWjkF7qui7a2W3beid2Zm073uh4aKbpRG/pjIjadlzXcdIjtLi0665XZqGq9957b4kOA6CTtCg7DpS5ZNcDD3zgug/mbFkVwLokmc3bNeIAtaLoP2pHIQokPvD+67751a8tcsim5k5JfTlrNiOafQJnjRHNLKPcXeBktuvee6Y2mqmTEJhpwefuvadGW7ZtPYHx3G7SS1nQ6UEPBgNdGr33Fa+GCZoxkCAsg7ptmqZtWwIqvua7noHFhdHScnQqiyvrvaeZZTsrEW1dxGWXgLwr4c9KQHABSMtVKrWJbMpmZJlNxcorpe8tdfT0E3XGJxI9SWbW4PKRbrOZMzjie+Y4xWjb9oEHHkCflqcZVfQJZhWZx+PxYDAoMdkgxOQlCrTR4xZvGp0fppP5rwR83Sz20QYBeT6iBpn3+ap77713o2M4lWDmEMKhgwc/+uGPMCiICEtYr776eOLRDgogstQs1DWWljHKf/Xa120jCYbUtHVVReJBiCJiR5j3jKBupb0mgLIkicR7dj0AEPctlzo/p6dOTKICcIfzlu3bzOlErf0na+FyEdu2VdWtob7/s19c/sBH4AZTs+RuLFJVNWIF1wuf+13Lg1AvLLTjpq5rd+/zkOhSVY7SOuvcxz4GgQBHYBRFlWyTJcZk9rIuoepG5uTGNmFLFX7IaY+5zT0jMR6PS3ualFKMsawpj9LnPsZYuDHFByxlQZsoPpxMBjTbJcPMzErtzCQWPPl5FDDzeDxmZjkGp/sRgZmpJiK69dZb1ZKZ6coGERMcx4Ok6KJtROSKUN32hjfhm3uobeFaEdgspSQxTBvczaAIN3tP2SYiAcGM1SN43+69IDAI1GkwlzJGos5L7ffigG/dcU46cfxTdy8J3JxzCTsCsOXlHa2+6w//GIdHMOUQyym0ZgRGPcR5Oy548uOXVRcXt45Gy6Wj1iQk2zcaZyO+8OorEYFAkAAwWKBGXf/DiRJ26VdY+vv1Znoa2z0tQet9BU4TdsMkorC2v1wvDzAVgF15nnOpz1MHdy82upc06AlUR0anTsMMYDQabd261cy4lAMc+1b69sLccpkSvC85qapqMBi4e6HBjcdHC6RMjMO0m/BpqqNi7l7X9T333IOZYa/FcdjoELMpBMRM4xYP7vnoG//yQqkjUSAEhzXJ3ducm6bhI4zAAGei0OWI2cDm4ti/Z3dJ4M08qoxpXInItZwmQOGccydNT44fxTqX+TznXOg1dZBFePPA7i/++RtwaIy2ITchLrGJtk3YMnzq9zxnHOVQGkuIszHzbrcOchhh8cJzUYk71BQEqKO7OwvrnDtCokHcxMBdWKNruXsmgNfEpqc4LVOdc0xRjOCEt1CM9VH8VndfXFxs27ZQhkWkOLBH4kscCYVfPGGMFPZICKGqqrZty55zzk3TiMhRYikTykd5P2al0E4ndHIf5KPRqNNiO0JV/XFUUZtJFY2M2xYun3jNn28ZJTt0iAO11taGOooMqnHbCJEbrQ3bFy1mB5jILDNxYMAN2Q/tO4CkyAohMMGl87fN4b0ySGn4wozt2zxGb06MnE25XQaDATOXm4NVAQa12wb1J97yv6595jPxjKcCzuBgahkOAocrvve7r3/t60cPtMxGPiXFltSpUWeEz73kEpAZ2J1A7JZJCKUmqAvgTC4QxFGM9vQWO12FPdZ6+IVyPkkPr34zsRG4/Cwvnqb8h0cdVDVGFMZCSc8cRRfQUjvOqbjeQKdDRLOL3WODuy8uDC644AJmzr2UCjO7karu3runhLlVVSSORqMQjjgkIoJ37vOE5b2hway/2xX/W72w2yhnwTQRUdvq4x73uI6L3YsurXrn5m109hw4tu24ZsZd37z5gx87p20WqqDekrCQm3vbtqnNWxa3N6MxZsxLEerszs3dirxWL0Gi5u1oGalFDhOxQS/JBDBcqcvmMZjgjIUFhHCiHLQJ8bOrQOsUCSyZBQvbsr/td37/777yt7CdkRIPBgyG1PCEHVt3Pu3J917/8ThqKutkESemmh0GGOGiyx+jahKHpdOtB3YY+aT34aR1F8EYbFz6ck3ugDPFjDn30Y8VusOn5fwyxxRFs222Ug5HDReU7EuJGpfI9atf/eqjm/V1QUTbtm278sorB4NBTs0kJ8Qcc0q/+uu/9qY3vWkSAxGRI91K/QzBhQWfcyYJm4iPbxQb9Z1KTMndn/Oc5zAzi2hOEsIJ01QygjvMcx0EjX721X927jgH8qyJyRmWO61kqquqUHNWngJNiXiEaczL3eEMROL263dVT38aNIFlxSeZu8bh3rudC8Mt5+7wAwfQr3QmZEbq+8AeO7xvS0h9u/VC0hCm3I631wsH7r3/i3/y+mtf+AsYRJBBAVMMAtrR9/30T/zeR67fVg2lbdU0MKumcrcRMczcKJ5zvjN7SiSRGCkpC4jA7hQlLY9jXYMFbQswXIBi7yZPyFpy22mB8iUeXlr6zI03otCNQaCeQYzVAWhYl3+PMTZNU5a0d99995mrRnR2oH+CuhqMCeeKOm2D6bdTqB2rsolE9J3f+Z0lHr25AZimSRwcgFki9i1btlDvqPWB8qNROwCfqCZhDS/leGCWRWTbtu0/+IM/eOUVjy0Cp5+64dMf+cj1blayrGV2MbNSITUrDVisEzO3qkS+ZXH4cz/7MyLB2iQlgHMCde9ilDQesTvu233Hx28cHhpxNGdH0YejokFKJQhbvtiOneEPH5Rkt6V9+6tsEIa7Fa/ZyTHjl6JfG4eweM45zTfuWvVNnMB8LjtK7iI3I1+2z73r/dd+13fhO6+FKrIjhqwpSMAVV1z99O/Yd8NNyEWzUSdDiqE2xBACFhdJBBRgnjRLIHGHCLJCc1wcmiYmtihMjJTBjK7L7YniDJ8UFCLtnj17fv7nfz4GVtUqxNFoVNWhMCjL22ap7URUaqlLqd5gMBiNRrzBfihzzHEqUdf15Zdf/qpXvWr79u11rIqR+amf+qnrPvThV7ziFbfffnupUqnrOqVUtEFK1Kisy/uiTR0OaxH57d/+7e3bt5d24HmlNZ/geGpYLFYBrX7mdX9Bhw5tjQE5Ae5kTlBim1KDzVZy+2frtfq9Fd5GTwF27H1gF3KxULBSYNhN7DqlEJTKmBDOueQSx7QSd8KEP4oTvVGLF4k9JSa/YPu2ev+ht778FXhoPzSBDbkJElDViOFv/J0fXQZhMDQzMg8hcAxG1OSUNMd6AFUvqQx3ERIDmoRxAwMsaW5I5FAaq3BrhrruU3Cnu3dZfJaFhQUzE4lEsjwe1cOBGsxgZuqmpfJWYYoJu9HMSNjgo3Fb1cNH+jzmOGHYUN3mUer9ZrGJSPeJgwGWUvqVX/mVCy84LwY2zyk3Dg2VPP9vfv9b3/ym//GbL7n2KU+ugiwfPmQ5Daroml0zwwdVHNaVEGBKjmue+MTXv+513/Ed31ZVgQJzlCPV5mzSj2Z4Sm1UxwP7vvyhj1/AaEfjwTC2lks9aQl0rDi/Y2gLO02OkR/auw9upU1L0Ykua4TpTovcKhEI51966f0zdS5YKeJ8ojCo6oOHDqthx2Bxz333fvHNb7v2H/0fqMuB4aOWQqie9cxtV14+uuu+GsSqBhAFZlZzJ95+3rmoqi6KYompCBiGr3/841c+81mIIs0YgZlJ4SCoqtBEcm82sHt6BTpQ2JMihw4dKqu/EMJsuslpOiNamW/MSkoq56zJYoxuNB6PHynN+DlOIEoLkBOzK6K1D/UjSHm+7LLLrrnmGlWVEDTnGCMxt00TpGLm5z3veT/wAz9w2223feADH7jpppu+9rWvFVWQSYjmoosuetaznvWs7/rO5z//+TFGIh+Px3WIRARmz3ntDLTZ58ERidGO73j7X9WHlsgsk3o2ZqgzAJnUmRatJQCgiZleqcYweRvQiwiQY+ngIThQ2n+JGDo+TWeXTUuPNZiB/PyLL9I1IftjmW9pZgxHh5nnrFUMIjxulgZeffINb7n2aU/D059mgVmFiBEE2r7gZ/7hG1/yPy7wyMm0TeO2qWPtwo364tZFwLIi1CQIbopG8c09b/jN3/2+7/vCc174C2DH0tLi4mLrlk0pDpBXXK+JDPfpVmdYDG4Jw7GIAwsLW5aXl6nkjgorpzsRB0DOTcpVVUmoUkqanZnquj5KucQcjzjWRqXXfU9/b552nsTx47LH7BSWlJK1bYxVs7xcD6qqimYmQSTWmvPjHn/VE695fDHNKaWDBw+Ox+OtW7du27YNgLuXfispNVHCYDDs+mGWfoYz97/1RIJNoXwJh5ZveM8HB00OkWUQmtSUPbJ3evab6P0+KSM+tH9fV+LijskCZ8YwOYof7SCcf+klq/LI1GOTJ7gGxKxmIQQ3FctbmM4Z5ze+7PewPOIQ0CaECAdC3PZ9z976LZcfbBuAQ11NZHZbMlQBZhxD1txqoihQ09vvGT60dNP/es/7/+MvYf9hcIBm1jyM9Qp/gUrI6DStZCmNi4pfXOLLxZs+ykcmhK1Cd23b9pFq6jHHScCJNNCrdCBO4J43ii1btrRNE6sqxpibpl5YcLM0HpuZqeaUJIQQ42SoInLBBRdcfvnlO3bsmCpum5nlEEJqW89ZYrSUiEjX64e5aRttGKc7r/uQHjo8FGnHTZtTXBwaIIZgM4HmIxjJteKTk5YoTu6Eg/v3A+hmZTMiYUdnsoHCc+gE8YTDxReR8KyZ3tDXeSyxaQUpPGlmRk0Ux20cje2Bhz7yB6/BwTHqCgKoAYRB/Il/+c9ky7BNyd2DRHdXMwlhYdtWwJnFmDgIHBiNv/Thj1+i4aJlfeCTn//Af/9N3PMAGg3qpJnMe4NsM1fJnMw2mzc/SVgaj5yphJgBDIfDrJp6mzur4DG5JQo1ajwelxXSJkQe5jhNcPJ6zZCv8yyfYjO9UtlMQ2Qrymt1bJYPUwhxMIBmZoJmaxvkpG3DTIFJSsGwZkstuYUgUdhzKqmyWNcUgqbEzBCR9QiLK1SJZwblvarkEdSKzdCkT73j3TG1cGNGSf4YnJxWaUuuawDXpXZQH+ggt9GBA1AFu7spqHOlXQuxpt+LuwHC2LHduTIWkxLJdcJUJ3ByqONRkaNemjbnDGdy31JVcTT68nv/+uCNn8d4CZ47aacgfM3jdn7703TrllGrZmWY7gESGaFKWanQp5cbDBcOfvP+hbYdprzD7f7P3PTm//hfcOe9aBUG9r680Bl9I5tu/MesIn1q9KYXFxeLOG+p2S2yD+vWp5VTmFCUSkeMUtJ5GtaDzbFRlEhIL597TD+BdX4WzQDDWmdrc9oAJ2YK0ewsUvoewL0eDj1nmIUYtW1DXXMIqhrrutziE8exsAChCncOQUSI2XLWtpUQwOwpYb3npVuKWql0o8J59JnzYQOEIwzetFRL0hxjxHLCRz8h995fkbqwZ1c1BgUS5Untcle4UUYIrGBx9AftD+Ow6U+KhgP79qGouAaBi6qTMNyICOZgOJitqKsYyC64/IoDX/xyHRmUI4jgLYhZWIkdxqWzrQOkBCNmtw2ZabGS7SLjkEEAyPPAwoXj5m2/9T9+7jWvwAXnoc2oajWSavC9//IXf/+F/9fFoy0DwsF80OswTqPFxUVkjfVQEwPMw4Dl8Tfvum0LRhScMy4gau+89y3/9j/+/Zf8Mq66DItDVTARKQEMyxyhphB2IyeeFZa0Xhakq5YBQAxGZgCIq6vTTzAstwSEyICZG8uK52qd6LlIcSUmZPZTUGgwx6ZxpBh0qdtuW62qqmmahYWFf/gzP1tXhaJg5Ox0TD9XFHBNf0JERqPRnd/4uroF6W6SEIPNSN9NZgUAZMrMTJxSYhFtWkSSExMbZMCY2bKXSm6YAiAhuMFJREo0WUQwo2Gy4veC0tLDegvuXlqUYeUjUJ6a2XBhTxvo2BXdNfKSlDciZgiLAW0Dlhve/d54eDmEkHNbhWiq0Jxcg8is1zZhQ699Sle9UN4wSSqSZqQWHs29VHFMP0RmkBVjJr7wsp0Hb7vdPEFB7JYyOGbTChWKUYeRw8mNZHPfGHdXhiZnxJ5llOtD/JFX/MH3/psXYesihMgJxLhi5/f/w5/83B++8eDBwzIIGQCTCIEYTuzczauHD3tuCEmzVRIoObnnB/e+7t/9p3/4G7+Eq6+SwbBtUxVqW17mUAS2YdaRztfGi1ZWjp9eWJsrnuNMR1kAoTfWhw8fvvXWW8fj8UbVgo/kQZhZXddFQqQQjUsiTo6Q6+rK1shDCMhKRDiRc/8jQIE9yiE7ZRwisqxgApGbMQuU8I17v/rFLwXpWmiDuhD4iVyrmqNpOkmUh32gCVc88QmZ2NylhKqZOAgRed+u0GgD8YG1cDLjrqNVaXsIwAn1cGDLzVffd/34EzeiTSDz1AIKssf/6I9s/ZYrdHFB1b3VwWBAoSsl6tSvs2PvvjYnMA9iBWBMmQeBVHnfoT/997+CO+7DuKkqtmaZF2oMIlhEKjMQECZrnpmbUEtAh8tEZ4CJrQiSnFw4T7e1fzxtM55zbBblqZ8oY0zkfEu77mPfCmt+7abZU6tMgSlodjcSjkG61lNre/QQdb1iu2pyETc7yWvIk4u+zeDsM0z9Y0QAQWiqHps73SK+8T3vE0ehLQcWy5PeJSdsnnF3NG0ZDhHRmhzjChDOeeLjDnsyA4PUDOUjzGXd79Q1FZ2c4maG1G+zI2mb0RapznN5y+/9EXbvw2hZoqC0+N2y8EP/1y/uroi3bA2xHi+3lQRM+Z4G2Gj/QU2ZvGtXzEGanLQZV+OmenDf6//9f8Zd38ThJa4jyGw8dtU25yrUNNE/nTF7Jek6NdP9yZ5uRL05zhp43zwbfc4GQF3XfIJQhIInKHI6RwmLuXsR0FdVCoJNCUKcVnh4k9oVzrsCKkxQxeHlL1z/8co5t8k0MTkRRRZTXVtsvmkICE3TSQUcw7vx2Mt0YUDEFQVVB7q26j5tK3dcs2nfw42NWCfetBUei8moqfYfet/Lfg9WwRTa0HABcDztmu/5uZ9+CGiNI8JCHAJFQqnzflNK5E7mIVTLTQvzxRgXY9zGYaFp4gMPvfnf/xIeOIC2sTzmekBEEmKjyt1ZzZYgdnORE5T7Hux9Bdfmz/wYcQTfeY6zG4VLNlEEVdXiR29Um/QoSCmVEMekI4yZzXrQqxTJi6fYti0zgwA+PZt/HitmHqqJpzlDgzDAzGIIMAMRx4CmHd/0xWb3vpA1iJDDzNg7uYYTPLpxU+STeD3HdxK4MAKIsXVx60UX9ufARMRACVqdwJ7TxTBOsp3iqCUEt6GE0LR3f/Lze97xHmQFs6bsdYWFeM2P/8j2J1x1SBhx0GaHO5iIHWRgD1UUCuQsIgIaVnWzPGLTtHyoymmxafzu+z/431+CA4c4GcYjhOAgs76P+MrQf/lfMdO2atBzzHESUBznov5c/ltVVfF2TwhCj0K6L1b76H1YSuClqgam0JyLNThFl+MkYFbFav139MXZBnSUu8+877rF7NG9EuYS8XCH97lOAMdtFsjhZmhbuB8TF5IA2GOecLUTW8rlFgksJRqzupnppoKzs9dnVhhIVK1JgEX385O/51V/gnvuQc4iITMv5RZbFn/0//v3ox1b9rtaCCgTfiGVCA22LIoIK42Xm5IbMbMqhjqEKCSaFlL7wOe/+L4X/3eMHVVo0pjNh2EATILOU0tNDvau30HpvD7Tmfv0Ak1WJv32SI9ojs3AzIqHW0Kd5fcidXlC0DRN0Z4sFVIPy/9xLy3M/eKLL+5MxwnVvTv1WLE4ZTdf/awQM1vKXZR6NEbT3PKZGwc5sXlKqajBASjx6BMY9zEztAlFSm/SILy/1mtbaENw8bdciRCzQzioOjuZKta0Zy1+9Ca+tMmnaKay2dVqYXIlTQPT6vDyB175KjQJap51UC0Ahksu/Ef/+d+Pti4sRwZBQIxSP+m8MGCJBl+oB+PlUV3XsQpp3LAgaxPYB25bc97z+a988RWvwqitWVgzXB1QgnFvqVeeWjdCnL4cjznOGkwsYHFyJ27vCUEx/SWKUix1+XmkwXjfYeCSSy4SEaaJUTpTA3Ez415RGchA6XIKImIhEGAK8Dc+cN0w20Cd3YQ5hpBTAlCKO07gfFVJaEcjhOC9kmyRml7/3QQQHv9tTzvctlzV49SW72lisCY+5easM6beaunJzQArITM4sGUVBpcDtKNdN35hz7uuQ7YKkFELqUG5fubTvu/n//c90RAikiIbmOCO7dtbmFchmcYYW83qXlLSIqJQYyVP54I//1fv//pb3ollhRVNXBtrY2QmDmEQrPRxcIiBnKaaVsdSRnncKBe8JPdTV2BJbnmtv9z1Ne99runs7hpkPqWcYSh+9MTtnYgBnKj9T4oMyw1TbrASV6E+Ng3N0EymAkeXdbIXvOAF7t60I47xBHIZTj3WyimsvriWMgtBDZrhfOsNn5PRKKjxyX+azGyyTnE/qnElRoy0c+fC+efZ3n3kgcgtaaE06LQP1SZBa2SvaUJDZjI3z8rCDts2GB44sPS+P339T3/nM3D5ZaUMBzFY2zzth18w3n8Q7l2A3QzCGNaL5547Pnhv1dX+gDuSc9+TF1qHOFo6tLi4eN1rXvczl+6sv+eZyI1HGVQDAOPxaKEeFCEulHJ5mo7WAKZTF+p40pOe9OQnP7nYaOFOaGndd5YsUFVV1rfwiDG++93vznpiep7NcWpQVO3R9y0q1rDvXnQSQUQ553LblNuMiMbj8aCuVdPVV1/9tKc9jdjruobqiU+VnULM2GgyTJjI06eaiRzuECARHnjw61/84nk5VUxmq72zI9mBXltzY0a9zJlFUKk4XL0fvXo/ndy/OS1uOf/Kyw8ePCiKYHB3ITbvWnM5lbLSTc6o5M6AEpVwEKOjSDcwCszmMYTDaRSg50jcu2vPh37395/3Sy/GoNY8IiFeXITxoB4CDhaUWIcBJOdecsnu++5zR2U2kToxQEvgOuVqULlk0bRjid/+W7/zkzt/FVddFkMYjZdDFYeDQcop1hFJYd7Fu/s0AibFSCcZOTV1XT/v+577T/7JP6nr2syIyMzc1n9WJ8qlxfsWkabNN998880334yHU1ab4/RBoU+UVOHEz92ETdyoyychqGoJgMC9bRoRqqvQjJYXFhb+zb9+0eLisFlaLkoDJ9CvP/VYJ9bRg7jUsIhADcQg3vOJT8flpgI6WsJJhvfySd33t8Z1XxFoJoba1d967ZhdiUvyt4Q7Vhfjdf9s2ApMtTL6o7MXPrLnnM00iFhqQ847wPd84sbRhz8GM4nCIm2bwKxMCL1fKZzdYPn8yy71Kpbesj1RnbwbOFfDwXg8HtRxSBi047x777te+js4uIzldhiHnI0AJ7SpRQiYUQfknjGNI6ijnFgMh8Occ5FGKgSsnHMRilkXJTJWnupir+u6nuvenXEoTIG2bQGU/F5xpU8UP/pIGI/HhUBSFmFVFUrUpa7rf/yP//Gzn/MsN6sHA/S31pkrlLrSTvXei/WzGnvRcgPaBu43fPCvd0gM8PIsrSmhWIPNUSgmn+4szsQ0Tne1dq8UAtgf+6ynHxZkhnNxeH0SjPW+znBSc7ghlI9PDJ8RyLuebcxMMTSpFfeKRTVJm85P+q5XvRpLhwAHeRUrZBOOgMCprAvABKFLH3vF2HVyB5GzlU6GLg4aq0kMlbotH5aACunBL375y696DVrDuBWwtw2DSBhwSMkhPgKtW9q2dTUGkYPJqygEM1UyJ9O1WxRm6lasXtoTpzQX+D/jUB5S6ltTDofDvp933tBmG9yqKKkdm6YglHOrqlGCMP7t//OiX/zn/6wrXiSHZdV0Rsc6jtySfWLC3BEismLfgftvvbNWF4ZhY4JEm0ChRpYCdO9vBV8VEZ6gBCBCxGOvkK0LGU7Cs6r/E3eyq8TbqJgAoNx9qsw7hVbh4OCsTYoxkpQiVIQQBrXEdpwf3POx1/4pxq2PmqwZAJihAFhB6gYiVPG8qx7bFoKGO7orz4bO2mqbySGgOgS3vBBkS5NueOd7D17/CSigoBBhHjiM22Y6I63Eya4zLCnZogdd5u+y/gWwjv9SriCRltRiCMQ8GA5LpvTkDnSOE43ivVZVVb735eXlVVnEkwQAw+EQQDk6M3/39zz7jW9840/91E+hj1ZbznCPg8EZPfevP3Sf6BdN6G4id91wY8iZW6NATnT05TOfiCxVjBHMqhqEmBleYk+zA+1/IZgqA4j0LU998v17PuZZzU1mpKSMQN4l4nBsvbsmsK7NOQSQzkBzEmNHbdCxKrUgSF3lNmVNlNoQJGhz83s+/N0/9CP0xMdQiKPlNKxi6YlNTOC+CGfnznrrVnroIfFSxt0V7DlAjsVYk6qSmXuANaOlbfViTvmNr3rtP3niE/GYC5EhTAov3WpkBbWGZ2roT66ddneGwbKQkwNmxCBTcD+zrb6mRkRMgPt4NCqErRjmYegzDLOUiWIKX/jCFxIR4eQqnBs6Zt5gMLj0kouuvfbaSy65FGamCTkRUxxUAJCzta2lMziGdgQbvcobaxqAv/yJTyxKIF0+NfI8BqYg4L7JrJO7E0rjlYkUhU0sDwWBGnJ6/Lc+7f6P35CbcSDuW5J3b6IVMegNx6e8K62GAUSm1K2lti4ujknHzVhiULcqBCaC6iLL8v6D7/v9P3jBb/4XIA8GizAHM5SYQMTJk6jhnO3D887HQwfZU2JM+CMlH1DEYrMrieecB7Gytq0lLO3a/d7feeXf+uUXg5iG0TTHELNlIvBUhoUnMojr1mqeQBQSa0kDoosyH1Vjq8iYpSQxFj/IzNr1+lDMcTqjRDlSSoV9a2b/4l/8n23TRAkgY2c7OT8nJILiVrur50zkHILlzDFaEc4nKmLNj/R12jx45e8MB8hAs6FfAzkOj+797OeDZRK4WSA5epff2a4q3bYRODgT0ZatSE2og0GdDObuZERKhNn1OwGAFp7E4sJjvutZWWol8SImUFSVDUFZnMSJNi4zxN4xjr1XaGK3YEYwizy2rOaDWFs2ISmcX83wrFvF7rrpxkMf/5iMWiLXkmglEAimBC2slJ1PvtY9CkUnZMqOVkiDpgBXRhYyIaWOC+HEA8MFy8sP3fiZvdd9EAAOjyqJbTsiNye3osbrDGUYA+YneVr1LtrE4KBOxf6i5Ny7d6y9HwzkEoKrouNZcpCq3IenhNI9x3GhZHbcMlxjYCYvdHjNWUQYxm7wk/VT4AQTOLuRKaP0FnHTxIG1bTkEEJmZ5r75xpmJWb2OqQZehy4baHDDzbcstAnaumtxlE760IgwWECZId0cSlTaF86qEXY5SSMmEpcAN1xw/iXfcmUiCtWEJ2DlVNnBxpsLzk74Ib7ylRKYXvUeAHVViSG6VuPRO1/9J6CA8bgUbZTqFc8qZfx1vOxJ1zQTU0pG7FSynuaYEd+Y7J9h24IMlpbf+gd/jD37MBik5aVaQpAAWB+q4gnN+tRIM57JApBzbBLMHGMcj8dFSLqEO6YmsXNKTsZP5/L4TIgJxRuLUXOWGAGYKscoMZ7ReY6V00uhca0lpRHf8qnPiLqZeYlwnmQyV6eXtLAAZnaGeRclKEnk9YysqzEzgkD4277n2Rp51DR9izwuZo4cBCuKSCebjpZzZodn3SLVwTvv2/feD2HUBGGHltbm7k4cYQahnU99Uq5iAyNArL/+TKubnXc9Z6GEQ7kZDAaDfUufeOUfwTRWAU46TjOT7FRY+jTrfTjH2YDiLTVNA2AwGMQYSylgzplOQV3f2pVZvwkHmOW25dIYxf0s0SadPYmuIWEfxYX7LTd9ISSVouR8SgjhTsBwgH4YXfjpCGAHzOHsLMjtBd/19HZQmYhwtL4o+hR7eeRwyzEIp7TD5L2vfxOowrghNyeDCFOZchgOXHzB8PwdLROcA6jQrr3ng08sbPEYStqTB9WhQwfOk/C16z+1/JnPoVU4iQRMpaOtaPyz09xGz3GSUNd1ySIUDmWJDudsp4CSvy60bVUVRKGu4T4ajQpV+5EZzYnAiqFbT+eY0prdQI4DB/bf/0BQZypshFOhIyUhIsZSZ8iYqut1415jdAKz5mwABjUec9HCzourwWIaJ58Ij/gkMG6noACHAxGROLjJ243Gd91/33s/iOTEbtCu+s8IHMCOGC59/NVtYABicHdDCb+vVFJ1BqgMPuW8ZXHRR8uD5dF7/uC1aBnuLYwssPW0mkLh6+rL55jjxGMiflSyvjnnIvBPRM5y8jaQgNZ5nWMl9cAN2mZIHAwWoGeFHz3pVFIyNbwiKu37b/2aL48qNVmnR+9JgRHicABmOIGInGhWUGl9C0uuKiwQQcXf9v3fe6htnYKBC22OV3bIPtmUYYODydu8RaotFLc7f+ANb0bKABkUqlCDKoRdBExXfdu1aVABzCVpRpTdnLsm6zxZ3PS7jyGwW4AvmB/6ym0H3v1+ZK/ioP/uDGxgP7kEqDnmAAaDQVe34i4i4/G4lI+eVJiqrfc6gNS2RCQxes4kYmZVVZ25uncruHfTp7nrKg04kPyWG28amIvDzR3OckLYz0eDA8Nt2yAEFL0OIwpuSkEIkyDtSoqge1H0N1OO8rjnPffGP/lL8pFZS87ixu7KXvqOn4LxeyBNWktw9aWDB6Sqq70H933o+nN++G9QIKSOvGAOdxLGxd/2rToc6lLLACxToGxaxwgzNlbuVDem2ZGkbW6Hw0FUvSCHv/7zN/7Y3/w+RAYi0LFxdMJzN8YmG+3OMcfRoAZSzzmXeHTO+dd//dfH4/HJprut9T3KWpEcRPSt3/qtP/ZjP8ZEhYc3Ho9P6mBOKlbyowvdmADF1HlLev/NX4vuwT27WVGUzgpinMwS+GphCBa4wZhMIVSiXVMDvcJEGxwkpE2WqnIkuuSiS5549UM3fjEQhT5cUIY7MVwnD0bQnJmgquQ0HA4t22A0/ujb3v6jP/jcUFdgAwmY3dXMhBiPvbyto06CSGSGIrC0/nUOhBCCpiaESkdNfmD3ze941zX/4CcgVspGDGVtdKa6D3OcEZDeUS3s+Kqq3vSmN50CPvIqGz3bdsPd3/GOd2zduvX5L/gBmEH1jK4znPLt3ExYkincwYKsrSe4Y9Tsvv0bNbNbZpAUu3Pi+Iadpt1KGGFh21bAIQKz8pNj8KJcN6MPMk1NMOu4kVjlJjkJmL/7h//24SDE7G1fW8HEQYoIyckO0LqQsZcIeKuZBXXSfbd/XW/5GpqmkydVFQpcQu1ET376MxJRdqNe/WAlZ6irhu8ksN3Z4WowlciU0yff9HbsX0LOGRnCOeeUUuhmgjM4HjfHqYSqlmLuokqWUqqq6ijctU7fGWxOxCGrFwN91PKJE7F1JI7Sd4gn3FonBouZ3XPPPZ7zGZ0tLFjRqNENJIzSWFYkhAA4vnF3HDWUM+BFJRQnn3BrDhkOIQIWuHe10WZHC4WrymCANoW6blMGIXz7U/P2hbHqwsJCCGGsCUA7bphZ6GR/c973fp0KfVSmCzl/+l3vhTE0uSkoQM3NEAJELn381YlZmcE00Q/DlBuNnp/dGdwYYyiJGtIAC3sP3PHGvwRRCALTqq6jhKy5TS3FM9iPmONUokiMxhiLBnQIoXSsf6TH9fB4uJXxmeqmrOhn2DdzZDgBAgCG3V+9rU7KpsRd919m1hOXNpwopMzCCYOti/3oSgiWVnQdX3F8BhgCQN0MzrVUiBXO3fKk5z3Hqmo8bpODQ3S1KGJZTwEvBeia9PVcbAMsmn71Ix/D/sMolSzMMC9NFxHksU99qg6qlhnMUCMHr+zHOCnYZDdSUjV3L+VWwrY4aj77rnfj0GGMx8imOcMoSAghOM5gDv8cpxKqSkQlcKGlGdDUXTgmrKwyO3ngiePSH3HmlRXP95lqnQuml9K9q2oDOmn4nDPc7731tqGDYE7mUHd1Xseqnlg405Zzd5RyYZiXog9a1ceslwmdjjlnEvGUiAJI4PlZP/SCVMeWMM4aY3SHiKjbCYzVHAkMsPNEfMoIxlnMeP/hpU/cAJciPAQiCoxSD3nZTtmxLQkMzuXEpzuDEZSn9pqIUkpOYgQiYtOtQu2e3V97+zuRFUQioSgGOuGMrrOa41RCVUvrsuJEo1dieaTHtWE4nfQ6tVODqakiGDMoG9wR2NEJXey68+uiSm5Ebqcgjtvjgksu7vSQSq8n6vjCR4iymLsiMMSJCClbStiygCsv37LzEmwdknA7GtchpjaTRD3ZAhaYLVItST9zckbe4vj0ez+A7MgK1dK4oOvhXcXzL9/ZMrl7ZCG1aS04dRXh2jNuKIiBuargzOZs5kiLgk/+r3ficIOlFkbMwcGuOm8TOMcxYjgclh46RV22JHJOwz4mTuY9B3dlr8x13C8+k/MxM+fDDGZTdXdneECUgNFo7/27OCtMncmJqG8VevLGRERguvTynWABERV5EHfD0bjoBkAY7mB2YiUGMQbhu3/kb+3NjcSoyZi5GLtsJ9ev5N5Gi0O69lduZASv1e65+Vbs3gsSlJogVWIGGJqveso1rcAJDCJbPR/NNpLNph6YSMwc5kJQa6Et7d277wMfhlRoMlNQ0xACHbkNwxxzzKKu6xKSLu5zedjPiHj0BLN+pPXyCWcuZkMHXbF1qZ4AExx27/1p3AQQA0Re6jLUVn7whII6LX+Siy7pGlqX+IYTHVm02qgo5Gs5EQpBQhg3Ywif/zeeW12ww+C1BFWVGBS+WgfjJKA0PBTjVbxkNqVxs+uGz8EIQRKsa9JIAMvV115r3CVnuS8Kn9xlE4lVB5IbiKxJlQk7SNgok+dBkz/0l+9AVrAUpXOcgQvVOR5BPOUpT5m0bH+kx7IB9G7ImTTmY8GKeDTcGQSJuZSnte2eu+8dUNHaD0BwBUNKVOSEoa8lLf+zTvAN2LIIN0xlOoyZBTPSEz1lHSXhmZ1KnQZTalszG9QDZMW2LU941nctm7NIdjOzEAJTOLnE4RkP2AEjdqLSq5BBNfCV6z+OcQNNyRJE4AQS1BGPvWIswTiYFfX0ki81oAv6lPM1cg7EAm1TEDGibCAOkTDwfPDee/IXvoiUyLyuhkW+4LQTVlovbjX7wokZbbcc5v5nqYpfQTk//iWGgY2K0CDjhKqqllSYdWOegmYEszYN7tTTeMb1YWJ/znc9u0Siy08iOh3zGf3VnmCiZ7umhPgkR/o2rr28IczY6JKgI4FZICZzmO2+/VayVNoYJJOImhVE7kjHf4uUaxqImYghRGLEDm6ybjv3PBBBBETQIrJsnVBsp0RBmKpIG4DIAerGovAoHsjUFPUA1fAZP/wj7cLWRgKJM5m3OZx8deJiEZWtJPocIBdxgntMuuumL2L/ASCFGFJWsKgBwlgcnn/1VQohBDcjIpCWuBsBVeZYFm8EuLlqrEQ9G0XzAAgpibVDHV3/9rdAFV0zmmDmIMqOZA4JTMEUa+WxjHiyARvaQESWlZlVNWmmGMwAktUXpQ/SZzeEmNQoRIKYgoOU/XjRKnEH2IgVlMw3Oh4RyrkVEXdXuILAYfJUiwhg2cGxGrUpxnqD+2d3dXdzJxKwmBMHSdrRQ4nccyqxgjYbSdzo/s1QmBWDwSCrUwxtTkRU6FVE7mYi0rbZiCFhw+PPXW7QzJjCuE3gACIm/vs//ne3LAzhmlMS7t7PM0HObrH7MDHPjd5CG7w+M/dqT5k2dvOsg7oufEGCuFO55wtZpfws3JWjLxScJTuyw6jEHd3cQRSqWBqLqKqCyj08bSR9EtDbaHIqBhEAmBwwRU4Hvnl/acBX5nOertxPjJfDvoJPUphk4ECxWmtF13b4XgGbbbTqcCMnK0LkVz1uy6UXpUq0Uwenwmw7BXDAyCZ+EDsEFNzrcYNbboWrITP3dA0nxHDRlVc2XuSYSrVh2U1XulIUpvsTNsCtMPnB5MxAFBdrd91yKx7cA6bUtKUVRW7bGGOsKlWdPGlcxG9OBFLTDgaDUmkWY2ybhmP0Iz0D5MysOZfqYSIKMbZtazaxcV1oi4hEpKqqjY6naZrC7XV3phBCXXau6iGEtmmYuQ4xpVTX9ahtNrj7rlETEaWczYw5tG2u67pEcuEuIiGEMvhiFDaEUlotIvsO7K+qKiWtqqpcmZwaACJUrnZdDco13BBCCGYZvcEdDIdwN1XL+Zxt2//1v/7XQp0Y9MS0Te/q3jqfThUi3fCCSNu2w+GwdKYnSKyqNiV3Kjd7uT/LyqBc0nWRUipXqXzZ5SqppdFoVAL0IUYzK9ogmk9igGV6iYmoXHtMSq4d991zL7Baw+gEqhEZraPQVG7QDe9rUq2P6bKHHSBCFZ7zgh9YFm+SCgWFQ06xEtzsytSEHGa33vhZOLG6EIOMiOCGIE946pOzqRKDp9d9MthpzWv/SgmhTDrLJPUo1aFdDz7wiU/BEYnB7KUcVrOnLCCQscCyundeZnnqZvt2u29o87quR6MRgJQSHFWstG1pFUdzZlXIDmgWCYE45cYsBRYiYoYwRISIyNRz6rYNjieEUFeViEgI5tk9FysThcfj5cFgkHNumlEdRIQ2uHMtD+1ovFQ6oLsrkQuB4eQGmFlmcrWUtQ0M142OX7VtArGpbl3cUhq+56Zl7tjK5cKKSM7t0vLhslzY0P5TaoqtKTYI7qltWagsY37s7/7oP/jpn1JNqgmwGLslDs/ofJYp5MizgJ/UTTDdiugaEzF5922qkaMaRA6U2rYsAsoir7QjEJFSRXmk0Q9iqITJ1FJbptgYOEoYVHUMXESdIlNkCkHoZHIQpjZata8RcSPqyisO7H3opNdMu0+Ekst/qesIvvF90fR8DH2/FQba5qLvf247rGRQE4n6qdaSXjWrlQZet3z5K8gWvWhCOzvgDsZFV1+ViJTgzNZXdHLfjNxKStW7Vyb7n8jJujs7tnP16fd/CCmLCHJ2tdIhwcwg0jRNqSVz7ZsAHN8JlkYxxdsSkdLzW2LEUfwsESLSti3sLmZmEcuacy4PAHorMGsXjn08TL60tCQi6J2+4hOZWWCxrEFkYTgcj8e5acPG605jJWVSmZThicjhw4dFRFMmIhGJEo6n2TmxV1XIOTfNcs45xAizMv3APOfsZnVdVxKKJd3QzofD4bhZVk0iZJ7bto2DquTbVVWI/9W/+lf/8p//i8FgYKrFqFEfH5hkFEvh+GkBz2bZzJqmKdNYiFwmHhEJIiLUtm0IIcZY7gfrS97XRZFSKFU8MUYWlBdB1jRNx0csP935ZPJeZvzoGXVmuMOBpVEeNWu9Zpr92HHD+8V2Cdoq3GlTa6jOzFjpCTtzAMegwnnbL7nm8VQNVY1E0qnOgfC03a07zJnw0K5d2L+fnLvga5cdJVxwXr11UcmNSZ1mpxNjm/k2SmCn9AIwcQNAjhBrbdpFl3133oUHdiMlpMwxAkhtK1E8t4NBLcIXXHgesQsX1iXkOLbioUigLQuD3I4tpWIcNaV1LoYTnCwlMxMhjiLCaTxaXj50xWMvi4GJ3CybptIrD66maaPjYeY6yPnn7MjNOIaobcrtmMm/8+nf7lDVFAKPx8t1Faoobnmjp9yOmxI4P//c857wuMenplXVnTt3lhBHYDl8+HDbtkKc2zSo6k1c1dS0mvJFF55f14OqqnNqwLjs0kuYoZaGwzqlZjReCoHrEIV5Yztvx9u2bI0SgsiF550fmQDklNAp2yAEfuEv/tPXvvbVP/ZjP8rkmlvNrVtm8hg4BibYRr+Xk7gRC7EwFob1oI5q6VnPelZu2sjE8O3bt19zzTVM3jajMv4g5JarKEfaYRWFycvmlst3IYznPOc5zExwdishB8v5iDG9E4GpjAMRgZio5OIcanhwD2crLtvJK10pqzbrGq1QF5Q+rjrGldeLACEInvND/9tbP3njuY4YxbKeStbkbCwCgLsLSJv28J13b7nwApgTsbmTEMwxHFxw+WWHvnzzbDiGYOyshNLpvJxh6VMOTL8gJ8CdDdzkQfC7P/2Zy3/4+VioQdA2xRjhTiLatsz8K7/yK3/0R390+PBhAPDjDf4I47zzznvuc59bDYeWEkQsJakq6HpmGp0ZRT+YGGMM8UUvepGZpZTaJhcOe3d7bPAZIJjn9B3f8R1/7+/9vVDXnjVUVck/P+tZz/oP/++/+/BHPzYajYbD4eHlpcXFxc5F2giihJzz+eef/6M/+qNEVNU13Jn5N3/zN9/ylrcsLS0tLi4eWjpcnHfVDcsPMHPO7VOf8pSf/dmfzU3DjBCCpfTjP/7ju3fv/toddzKzG2VT5pBzu+GlBpG7LgyHf+fv/J3hsIaItW0YDGAG99w0pY/Jtdde++RrnvLiF7/4C1/4wvLy8tLSUhfi71Y+stHrdtLQdyhxF5GnPOUpV199dXk8ctPEuv6D33/FDZ/57Gg0MjNVraqqdPk60nUrbkdZD5U40uLCwrZt2575zGcys+dERG5GIsWnOHknRp7G5V84wIxUGkY6mnb5Q9e/8Zd/dUeThjmX5Ck5uPQDpOOKF9gkWFxCx0RqcCYQZXIHb3nqk77/91+GYb2RvZZrbUbgFXXigtxCDA8deMNP/fxwz8FaGKZ8kstYptLNBAcTEK1L8SlRpmrfIH77P/rJp/7cz4AihB1EQtAxxs0tL/3DL7zz3cM2C7KTk6NSAtDZ6An9DpDONrNyd+5mWkmkVg4vLIRnPPWHf/2/YmutMAnBmparWptG6ro4uRIjzNZSuzYBdpSFoZl1bnUVctMcURaS4KpE7O4UAohy04gIiZj3pVTH0eWImdJ4HAeDztyYlQfJ3VnEDUYogYhNpr9K/0zm3LahrkeHDw+Hw3Iu2rYURFVjVQFIbRtC2GjZVxmPpQwYi3TFWTlRrMpVbTWLRBEBRHMmoo12FyIiIoZlEKWmiYPaU6KOT8W5aUJVqWnJsk7ShsxcyspKrOD0SRuW7tNuRiFYSqoaB4N2NCpOA4VYNPzcvW3bGGMJUBzJvE7vCiJTTSlFFo4CII3HsZvys3vPtrCT5fOtvL5mfbjDYLq8f7+AxIAZH/BkONTeX5GJr7FpP3o6vMmATVFHuGE4vPJpTxtHVveTOu9N0IePixM9PSIRkZq4PfCNe5Ct9DGgybRCfO5lj8kiCWAKs3Ph7MWfNAufQBlOECJxiJCl8Z4770SbkHKJ/HJVeUpS1+1oBPdioHHiksBSVSiJDREA2rbhyHnz4tGbGcWoKcGsM9A5k3kJAhbTgP722BhUY4yeczHQOSWSkpPsOhcLS9u2JfmxCUPDIbi75RzqWtt2uLgIgMrqIYQyu2jOulk3s4R6mcExWmG4ayYRFIUj5ipEKpotZqDNtH8j5tyMwNyOx3EwsLalnu2am6ZcKPYufzv5lLtb3/Gk9zFPC8C7jJq2LYvEqoJqVVWWEovknKu6Ll5/UbsG0DbNEfeGLgBd5r+qqpjhOVtKhdGQmgbMVKbPkxk7nfFx3MGMGGBmbhzj3vt3RZtY8dlagM1g4leu+QO5e+cXMLs79SnE4pcBKPrRqW1jXR+xas6BjjXgXWVeEVUR5JyCBIg/6dnPuvljnxp6rgybeOo3hRVXzAgGJyKGB8U9t94OZ7iZtixV1hxiALcXXvPEw5qHQSwlEGgS1Oh+7aIdRceDjUFm1El5VBwsqYOCBDp0GF/4Cr736QYPIlAlJmiuqmq2OSRWTiGbhxqAGAWaRAiQhylxdGdhaC7BayLqgqFAqWnFTGHC5r4wKvz6Uo4xGYwZEWC5EoYb1DZzW7t1ccFyspbLnpkBVygmWSRhgulmnI5yyqrMBDf07eKYqZtc4cxkUCKaFApsANnC/9/emQZJdlV3/n/Oufe9zKyq3ujW2pIsFglJlhBCg8xmCbDBrDaGYbOFDXgbjyHCeOzAA/aEHfPBM/NlwjGOsWN24w3G9tgzAQFhj8cbi8FmDxYLSQi0r71UVeZ7955z5sN9LyurutWoRVeJEu8XFd1VmZXvvcysPO+8c8/5/0OAalVHWO6ydQBEIUrZNREJHKZA/4wWV60e3Uu3nZTqxKa/bWa4RybkFAjluQQCcur+AB6GPg51Tx+LIp1uMYYF974dmWHp8N41T3NanYrqiW/8GQ9uvpBEdw0MWUEsUvTp3XNGN3dwauxErSQvl2MSIbL36qfZyiTvuMBKaW3ekBh1JyI2pfUGx1fhxkxYnOY69xyrqmy+abHxJJukMpSxUYzuXkw2cRaKTbr75q9gBxSkBh57Hm8z0AOFzZ//xSU79/Vjx7kEvW39iLtzkadwwL2Yw6a23SQWPa8NnUaNoov4DGfmrAojnHvO5KxDyjjFyXNbcYKzu5uQi0PXZ7jnfpROR/dAsCLccWDPyqEDBueFE3SpRD/8W9GNNJN2TTJEHjXd9JnPwVQ6jzFaTEwfa+hb7Hi+xZjPZJJvfqm2vmJlvu6b2lfXt77wtc3zzWcAOtWHYQd2v2N/vVtiNLSETGaYHz9yhA2LMeKbNGs9xWPnshtllK5pGrirqvcDWt0xfKMYTd0VH82Pu8xRp1bLZPm5lzwZHE63T+AMQv0Etrhz09o993QfQs9SVVkzOMD94AWHDTy/tjjRzryrHRFAxu68IeUBkJTJlOh2x1duQlKYDaFwYGA3shGjS9vWxj1Es9W1OO/tL8Hvm/iYzzf9cBthdMGLHGnWlOYsKyr4RZ70ESAOwoY9VZdcqlUxIlYALr7ict3B02/Z/3yHZdLDCQQT4mA4cv8DANRzqTYyqJTB9p9zNpjIaKNjr+sg75inEUblexMHO5zYhNwdOVVM02MP4ejqN3t2fSQ8xnnNiSzKOwCbVYa3g23cfm/e962e2+48p/yr2+53fH4Q25oAbZoFL6IhIDI4iNu1qbiXy6i5asQ3+WxPfHhXx+gH5wTEQDtroEZlwd0dfe55qnmeflGSHUqufbckiJFVpHI11KOzDh9OqmW2dSdZbI5GPw0Y4McefKC7kTk1jYiAgDruPesgkZTiDy34R9LCBhf7McT78xPBijCIO5OLI99+O9L2x+iBgYFtYKHWsbA0WRavysQwgC3LEXZC19c3exCb4xeK5sPRo3Cnkko/8jV9Nzi8b3IA0A0qK5qkAE0OHgTvSDKyIfC0+Wb3rnrjTo5jR7qnCXdhJkdR+D/n8HnuLs6LXY+LcXmh4aHTLBUrbe6cYcIsBDNlpq/ffGsvQc0nZpdnmEeSTftc/Wr7jwdAr+e3fds/2R7PUO62kDtvdhs5kxni9m1523mYa4v++Hfir2u7mQ8oExzkTkROfdk3K6uf8G7xGXeU7OcwCH1NxTS19z2AJnVWs9Td+3BrhlsOkhwMt67Oa0U1oq5reML+vRKrpt32WXDvO6OpPwmV0OVOxUkWpkE9rU1hzkSuylXlRUArpX3nnqcE79L9rvfVNrf4ODDvjWTf+NfdmakMkjDogTvufqzWSAcGBr5JFvujibJ7BTOTKMiZUgqg1C1DgRzoV5j7PuTT5iTjEkQOKGnJ8xwOR41w381fPf+KK2BmIRgHzamiAG0hfbOw90fAXQOxERgMWGXZCFmYmSUDRiQwbckbXhoZVUYjwUnaCs8g/SxlefF6pX+APHe1C8qCkNbWYSAjJ0CVyiPjBIfOTsjJTYgdcNJS3rAy6AwoweeTZU5GbERGTDA4MjmRM0gc9991J1AWG7YzUj/yUunpT1s8Kjb2cgaVGk/BGd7LCa/n9j2LnXl9zjCn/Hvrn9HjITVZSIiLYxMAdDqlUKOF/Gv+mnwDHedHxZbtkePum29FyjqdVcxJG2ZGH8X7X+qOtVhglJCoDONijIEirkQcyAHNpIkrAlSI4zZf+fZJfZni8/45Fk2Mcp85geHapnKyoTL/xgwWMCPGUFdgX/xTNLCXI6dNt/uGX2H/fnG/AJutXZtu36DqwMDAtrI5RpdqQ6mW9uOeWOzU3NwHtn2I+02f/yy0lVFFqQmAwOEKK+NnZETKpIGycObOf4CdG5YZCyjAQlCulLp02Z1NQYY0jZoq3yGN/0W2lGrd3ZmanBbEofvROhiiVOPRxlJhJ5YCnOLyhbpRIHclB9SECK6rx492U3ADAwO7jS0xuvuRHPBizMrznuXF+GLb3CYgbke/fjvufwCqyE1gUu2jzMJMHTnPG0I2nFnLL5VBaWOYgalI30ETpqu5bdx3Spv0hFNBMZ3pOr6J1K0zlCrOPb2EN6JUozr3iqNbVj1sc9TGwlVOsQ4XIljnWrt2fHVo6hgY2KUs9nUA1HUdAIA7B3HqcucN7fyNy+ptJBjqaXv845/E8VWETtocAGJlzEpMDlFwMk4W1NgNZHCrFXUv1gEwmC1IikjsVgmy4cjxTJ55BzpNH7YWVnSHASgRi8C7EFvmA42Q4WCWKm56yHy7J/Yv0sI3XW+fgiwwmDy3DTD03g0M7Eo2x+jyv4PcQSKx7mTb+pRtx9YWxLHU+Cc++BeoJzBXeKgqqMPdqBN4A8q5wgEHK6i4M5vMY6MzHC6UGA0UIJgcufX2yOLbXI/mLdccC93NRAIQOzOzwavJZL4ESsUDian8yyJFYIgXXFdsod1oy1665UP3QFyMXbqHZN3NrUcDA9/WbOmP7q61TR3Msa7MnX3u8Q709ejtruYGw6ilO794C750MxQgKXkyQEVjSAlaxjaCqVgrpqLKmkWz9LJQpQBiJBCA4QTlz330U9GiqOxwPdp6H6+52CZBklu9POnrG16mh8y9pMMbzembGyG6FuqHP34iJ/dubtP6jQ8MDOxCNo16d50A5RthBFEi6w2te9emnWhnIceIaJTtf/3n/w4XaRU5kzB6r9gNr0J0P5bskuc6cPNMOacArwBOinW95ZOf41Z3Mmb5Qu/2pmkdpsQu47p7Gv38YRedVYuG+imGQkqX9aZCRz8j08X34sJFQ4weGNitbKp1FOnVTrXZNExGHnjj7h3EybK3FfT+T33u6Pv/L9ZbUVK2dUpgkDkUYt3CoGQKHkQpuATlkKVVa0ubCpGIiGqlill77/s/pHfeW8FJHrMhKncvyugQVuK9TziAGJC7bDewAIA5iFPb0sl65ooNzimwXAaBTGJwQqgrMA+SSgMDu5GtdcqNNUNhrqr52tqWdaodWHCj2tGuHzL/01//Ddx0K9bWAyiakeVACBJBEc5QgjGUiWJuDUYgGVXjqqqgLZCRE1ZX0ShuuuVD73nPfiFBNso7NUmxBS6eQ0TcpmSBJ/v2AejcFdzNjEGRBWraprk5i20eeSXYQnZtm2YsiwMSs0jMpiCJo3rIowcGdimbYrS7k7mAFA6iemUp84bwheNhL7rPOEbepLXRyLD64OTYsfe+65fx1a/j6Go0l7allNE2SAlOCBFSwzmrh9G4ZSg5stpshlpgLTxBBH/3qd995y/RQw8Eb4xao3Ynde8XO2FKjBaR7NDAB887B148JFECNJfGwdX1tD4T7vQ6ijNWOavQwhLixi42l1MIQsJJ3SWMV1aws2oVAwMDZ4qT5NGdyBzxysH9LaxL4jb/2nbHNwbqipvZ6t6l8RJbOHrs93/+F9NHPoH1hMbgAEuvV8FgN2iIcX19NQQWBtrMLJi1UMfR1S/+5n/53Xf90vJDx/cSeWrMW3/spl/d3cEiQsIqVF1wXpkOcvXy4sMANb//gdy0G4JKi1G4f/2dOjWVxSdj1tm/whnEmXxl/wGEodYxMLArWdTr6BQ5+h/t4Pnn/iPKmuGCX+pOjRoiaxV43ZpZdiGJR4+/71f+zaXXPfPat/wwzt6P/XtRMTy5J+LAAchrk0jQFu6YTREqPHT0jg/92V++7w/DkWN721ZUW03VKMI1Z4u8vfKkXXhdqBT1ft5gkJlBiKsa+w+g7+LoR/AVhgfvvlf6NmqbSwcTpO+DPLFSUxZ1GUTEqgniiNKaHTjnnCGPHhjYpYStNxTNTCLAD190oQl57vytdzL1JAdDVNUYdazNlBtdkuprH/v7L3zy78++8qlPfta133Hl5XLBYVpegRtSQulFWV2d3nrbA7ffdctnP/+lj328WltfafI459qciKWus1rOvrK03MzanXs+wBap7lZzZjl4zlmoQmn65higGVqG3fnur99RkbC1RXOq1DrKWUWsGzjaGNZZ2AsXb0Qic4Akw86/6ELMpxkHBgZ2FQsxuiRxRO5GgQEfX3iBC2tvImgE2bkwTYJK27aqAklIWWNVZXdrZ3XyBz/xqY/8w6f/Gi4xhNGYYsWOoNqsreZsdV23bes57R/VNptFh7u27gAJ1zk1k3pl7dg0VPJYyWIpnNwBXHL5ZXOZlI7OlMBuu/kWNue+qjQ/0KKacmJsLrCDSDQrSVRSdaMYv+OSS4cZloGBXUofo31jxAIOpgBnPOGQVtFnmR3KJbc1OBLDadtni9W9qmqQTNdbDmKaAI/M0UwcxabWZjOsJmMRckppjxMza7OmxOqW19ZDCJ7bqqpz02Y3TamOo9xqVVWGbZbsmNfsnbhMQPb3uLtI9BguvPQSCAME56xKcCECAc3sga9/LaSWhIuWNwNWMmoYnPo5Seq2So4F8ehW8ygGd09EqGtceD7khAumgYGB3cAmTSXrRtgITYZUWJrUZ51NxJY9MLsbAzAnDmrbW5Iu1ZUES54kcjEeELiYdgJ4mslU4AQTS9BM5MaWkQ1KrkxeAZyzEGubiCiyMLlrAqtts3g0yI2sxFNyJme2UBb9BETmLuG4pn1PfxpCGbdhILBEkENbzI4dv+NrdQyNZuMiq0RizLB+WoccArC4i/edH2CADRrr0LoiypraRZc8FZMluA9rhgMDu5GNGG2Ad06G/SS10IELzjdwoGDmoE7YyMyYt/3i2Tda1gywYlDffy08gf5GYLHFzYrGxRapa/ZuaztW5ZibLHZeM2Te5vF4PCMcuOgiHDpYelSYuwFxJ4NmfPW2ajYjGLjLxqk3xAKgvGkR0smwuYGdyFU1g6iun3L1lSCD0BCjBwZ2IwtCHESldRdMcIcQhC67+qoMciZ1Iw6ZXBnFvnpXejfsGE7Fsq+cJIyzsTkZAZGladI6+ZXPug4gsACq7kUPlogAu+2Tn4uNhodx4vCFXnWlzi6L4UZmZGaZiASUs82cLrzumYhxJ5vBBwYGziCbNJUYXAR9nABm1OFJ1zzNo+RSi2ZKbmCw2w4uHu5eupIEyJzMKBsZgMiSDWuBLnnus9C2ICjB3QXE6iAGh698+vPjDNFu5nNTBzRZUf4DlRL3Yhx3QJmhqiLRQ7XvwsO46CJEmqfeAwMDu4uFGK1dHHACmEAOMhw+f+nQwUTuTE5cYjcTwXX4yH8j5rr87qTOynB2y9moriYXnI9LnoTJuPyqCIEdrnDH2vq9N9+2ZEKatzqwk6HTJi2JdynmUKeMR8YwYpiZOifIc175MkwCVFmGxruBgV3JRox2M7h3hWZhV1XLqOSiqy5rIisxWZfWseOkWj8DCzA7FxlVkJX1Q3IDeWY+kvIzXvh8LE0QBLEyz12J3AGz9I+3pCOrI2fWjXHIubk4ynhhV1B3sbKXDQ8GyynUVQM04/rc518PEePe6H1gYGC3sXXpj5ktK5F7MdOGX/6c62ajWEbChQRWFhcfk6PdVTijnz1hmLgFN3JKUfzAvqe+4AYQLFvxRTdNTgYCGv3sRz4WzODG1Dss9ErYmK8NzlPnDQtgKneyORFN6+rKF1yPg/sRmUTcdsobbGBg4IyyOPzGRX9eVWFORBwjiOKVl04nVQt3RSR2tWKW+hge9K6gdF6UMW5ysEGMHXyU/YJrrsKFhyGBYmxTGyRI0eOHY5a/+pkvxMAGZ+66OooDzoZM9EK/Srmfuh/ZgRjqY01aX66fceMbwJSZAASWYY13YGA3sjmPdifzWgLcyQlZwYR9e596w3N9PAGLJxcjjiFpHj7yjwgiZ4rEASTEM+BYHa5/w2tAjBiTuRQ/Q1UzBQF33Xv/zbdxoBllEnjvX97ZK/QRPxi49FkzmRDAmqySiqRuQb6yfOX3vQDnHgBBiImIBm3SgYHdyUn8DPvOZEJRypxUz33lS6aB15ssUjMHdcP290fvdgJxUXbOqpo9JU3EeVRf8uzr8MSLUMX1lIxAREgJzIGAprn7w383yWamHqnJqSwA0GLW7NTp3mUloqS5VLLr8Wg2bdabtCaytjy+7sY3YlxByN2hvWPWwMDAbuPEULvZPY8Y5OHiiw8+8eLqwD4lcrA6OMjQy/WNMDPLpu4UR2PE0UzCMabnv/bV2LME0yAVF5NZIqgBBvVP/82H66SqmkmdfIs2X1EiJYcYEySEQEGMTaNMVcf1Mo0mRyb1K9/2E9i7DCEHuMgvDRMsAwO7k1Omw04AmwiqeMOrXnFfOz2eEoTBlDTv1BHuUkyhzGBQrKv1WWok3ud2zUteTFdeAVDT5sjSWd4QwTKmLe6574FbvhazRipOV9Gw0drhG47g3VBizgpYq7n1pIFb4jXwxc971v7nX4/JCMQQTm0LNwyLvAMDu5NNMdpo86QDA0SmjBD3PvtZcvZBXxpbCG1SHoQuvxHE7lAyj6Fad6xFiRcevvqHXw8AIdR1rW3yrDCHKjgg0Vf+7P9hfRrdI0sAoazfbgh2MzYM2mk0mSTTyFIJk/BqSqvM8dxzXvAz/xxVgNnx1ePEHOsIG2pTAwO7lQW9jl5IfiFMsxGbORwYx5e+6Q0zobW25VA9Foe663AzDSKzWeuhakeT77nx9TjvLAgjKZyDCDnMDFEAQP2Tf/5XNSDuQTUAlluaz570nXzzb44eXwuxblOjOblrtTI5vlS/9l2/iP37UNeZaXl5BfCUMwDo0Hs3MLArWUyvHHDtrqa5BGgAFVfgiMhnv/CGs550USYfjUapGWodp4Q8W4pR6hBzqxbCZdc987yXvBjiiFFzNlUwR2J3RxBowqc/e+z2O2siAiRZyA5gUbuqV2XqRAHjZNRqFhEhrsBH19Ze8/afxJWXoq51lhw8y22yzIFQRc/D+zUwsCs5YYZlwxsVXGbZzL1tUAWsjF70k2+ZLi0dnaV6PHGC9X56RiWgL3aJuFFnjPo4W7EqT7koYGypDs2/NZA7KfGx9YZWlqvzz3/2P/sJCEEimkbGY66CpQaMQFTMsf7m/R8ctSpuRC7kAESkzUnZlDtxu/4A2MFk7u4uonX9kOOVP/6WPS98HmoAThKEeBQiAGZuZ1Ma1Tv3Ag0MDJw5ePG7DcPpMsbmxmaA0qha94Sa8U+e9qQXvWBWjZNFFza2RJ6InMURAC4SmkU92csANJwdbLt+6IX6ST4jZC5fnJmNOJkHEbhDTZizmxOcQuuSxpMjo/E/fdfP46wDiDWyIY6QNWvDlUAVbYYC9z34jx/9+H531gRYhhtTcnNhJbiwByJB8Tx0JhcOTsFp6vJgCFe89gfPvvH1WBm1laiAGWxKqgxSN6mDDXOGAwO7E97ywybB5U6PmdxdQpWYwf7cN71R9+6bsTRNglEkrkgsa2eZugABBj5BX3O3siidgQWXFSEOhLZtBRRCABBjZAoscer+4Ci87KffiisvBRvcIBE5gckIDodnxAilv3zP+yY5B8vk5dxWTplMzlGq6do6OVJKbrn41TZNo4w8Gh2r4lOuf941P/ajGNdJROcrCsYwEuvnD2nQvRsY2JWcfLm/L1wwAJiTmgAwQxVxzsE3vP2n8vJoUi0vWQjTPHaMYJHyLK0jknemIcImTqRESlDe/UMUzmwclYNypQiGYFapSUpL9ahoPTtTytlS1pzdWJeWnv76Vxx81YugM9SjlFtE8bpSdgqyPltFJVg7jq/de+uf/1VlqmzKnQqHqFQqlYqv532jPYFiBEewQGv48srkIbc7xS99+fc8510/h0kN5ohYZSLv1TscUOLMYkQ+6H0PDOxKThKjrV+V6n7BHBKh7mrlhvp533X9a35wzb3JLlU9axtX9dzs27PUzqboxuEYYLIA560tfbuT+VNghziiIRrE3VXb2cyEEKTR3GQFWKr6WJRLrn/OM976JtScqwBGHI9VszGS5gheGk18NkVVff5/vGdltYlqG0r8zgSIsRjXXHl2nbWBo5nBKZseaZv1vZPvvvF1z3r7TwGK0RgOW2+EAzk6vT1ndNWmHfV0HxgYOIMs+hluuqPLxQCEGkmDc+BophhV4Hz4Da+6+NnfdWxcHw2cx5EqZnheXRuLgNyIlRhgcQ7G7I+T5lyjjfMNubM7O0Rk5lmFplALYbxnr5McMT38wmdf+65/AVPApa5by2YqIDGMYq1rU6gRWL/whU/+xV/UaSbeaUMbwclKTm3Fn0xtFEfa6nh55XhOeTRan4yuf8uNl735hzAeYTQBHBx4aZzb1F3+dGYtvNiiMzAwsOt4BB9dNzjBnDkYS/aEvSOs1M945zv8ovNXx/GoqoUAAGZC6Lyry9Y3ew/udpzMCcpmVNxqzMnAVFcjB2clk+r+2XR1Ul3xou957s++DRHYs5LM1zV1i6al2dwgRGgSkv/Jb/3XJajnlgAqBROCkSu5sjlZ9ixVnDWNxfhAm2bLS0dXlt70K7/8xNe/GlUAMSRAKmdq2iR1BQBm8KJbWgrb5V0ewvTAwO7jZJpK8245AgieWsQALa57oFAnt5YSzl1+3b/7lfSEAzpemjoyB6rr5MowcWdkwKyTt8fjIZUmA0zZjD0JWrFWkBkK12SSUHPdOPK+PU95xfdd9Qtvx4F9CHWbEkkVZSwkZgYJyCk1a5hE5PzQn37o2Kc+T2nKFQD0tgBubMamnLIo2FptMR6tEo5U1fJ3XnHjb/w6nn0dmDEawxnKUJ+uN6GOradOaZoMbCbIAYNlzsDA7oU8zebfAmWUDZtiN4unRCxgQLCeGg4SSAhZ1qa4b/V33vEL/rU79pjRdH0cIywDnRGqg8pVNi8k17uXPn3G/MTDhgBuWoujpVXhY0v1DW989RN/+HUQQCoIlYHCqbZCUjtDixQ0wzNuu/P3f/xto/seEk4MsAk7G5mTliBbzLBAkiQcN6R9e699+Uuv/JEbsTwBKUbVrG1GVMMBc9QxWcsMUYc7iEqPoIOl05ve9a//wMC3IQsxehNdjF5cKAP6UmknX28BQJtxz0O/93PvotvvXm6akGZlvIPhGZSZjVmMmYh2SYuuqooIM5tZaSgkouzmbrGS3LRSRQe3OY1CnZtcc9WyHBHJZ+1/3Tt/tr72KtQVgrgRSYSrW24sj+qRtYlF3JWSodUPvvOXjn/80+PZOgeYZRiLxEBQVU9JAgWWGbBehXs0H3z6Va9465snz7gWZogViHt5wrI8WI69aBa6sRmxdnVzEmN5XJwjBwa+DXmYGN0Z8W3M0XV90w4Quv6w4mroRhAcmb33be9Y+9JXDgWqtOXUslhrmkEhjlxhqkVPeSef26OmTGDPYzQAd3dGFMo5m4EkEAkZGctqVj6wf+kp3/GSf/nzOOsAlicZaizsnNs0ChFMnhLIKEZtZhIJyR/8nx/44G/8p4Mp6/FjPAlJW0YgImvTKFbMvN6mHHlaV6tL9Yt/5Icu+N4X4KxDIMmgEOvcaqBincUocdqKmZZDoGS5vIHO4hAjOG+SnB0YGNglPFwe3dHPeUMM4n2M7cohgpQggpQQBHfe+4nffu9n/uT/HJjN9gSe5ikHEuectKpGvefpLggTJUC7eznmTjHDndXAZFHMPCqrUmvWTsbHn7By7Q+89DvffCPIECtwaM0QJLJkzYEFOZEzLEMTRgHNDLff9XtvecfyA0dHQuw29VaiuDsrJqGaThuqxus1P1jJWddc+Yof+1Fc8mRUEeoQAbGBrVzEsBmxA2IllTaQq5STqLFzsDLPXzLqx+wlHRgYeNRsjdHzrHn+40lidEEVRGCBMARoEmZ67IN//oH/+Ft85Ah0thRjdMqzBiQhBLPdJOvj7gBKoaP8OArx+No0TEZJjSmmIG2sDl971XN++q144gUQAguIm6z1aJJSIvIQQmpyDBE5gwAxrK1C83t/5h2jr9w1Wp0SucGzW4yxaZp6NFpdn9LS0irzysUXveTH3zx65jWoBEXqP9YAtG2krkAETQCMwM59p52BkMWNrHu/tNSs6PGmmTIw8G3DQozu6hhAycsWbil9XGILeXSXSnNyd7UKDGbMGqjijrv+6Nf+7bEvfPkghXRsbVRHYaim3dKE5731XwnQ7u7uSjzLurxnb7s2s7o6xhQvPOd7f+SNB5//XFQROWG8DDOwgMmNNKUQgKwIFRQgRruOmpHzF//9b/7DH//vsD7dM6ln0zZwnFDdzhoSnlZ0fFzJ4bOe/8bXnf+9L4QZqhGIkQ2BwewpURAEzs2Uq4gy5e2AMwjGpR3QyRfeLGCI0QMDu5eFGG0AQQVKEJ9fPpdPfm+pV74YRnB3MElJ8RqFKuoAEHKL1eam97z3r//wjydNu0Sk66ujIK67qVd6nj6XioeKpPFkrVWO1ejggee85vvPec0rMBHXTBIRKiQFsyaVKuaUQhVAyLNZqJby+iyMJ0gNyNY+/NE/evevrqxOYwUjzFJiGpFFY8l1HB8+64bXv2rfC69HxYiCagxzKMEdThACAe4gB7mRsgMmAOAMRhHrIBi5s2FhKGmI0QMDu5WFGK0MQg6mjKLFw6URg31Rc7NbSGQ4MZtzkyhEqCEImDQlEYE52oS77/n73/mDT33gA4ccWF2rQrUrYnTJnUuMLsuGzKz16AiHdu/yC1/7qgtf/mLsXUYkxGAQIs5tgiLGCp4BIIScW2OLEq1R4QoQNAlf/Mp73v3u+sH7Vzx7u96kVpb3rro09fjw1U+77tWv3HPt1RABGarK25mFwCG6O4tAYapMDGao9idMA4oJAPdWK9YVPQB0lZDH5mUcGBg4Iyzm0QxAgyl1XRxdLka+kYWV6kfn2MKecuUMJqSMEEr4hoSccyWEWYMm48s3ffz3/+BLf/eJmKxSY4cYgkH6EURj6+VBunBSaqjWnxlON8qcNF+cb2NTNyGVnuHFHbG7GwEkSkhEmcF11KXJc1/5A4df+TIcWAErlsetqUjMSUMIrggheMpEDveS0jZINVeSDB4wy7j59t9+96/YvfewTcVTEE9E44NnPe2G5z/5ZS/DuedgEiEECWhaEKGKbhnM6g5AiLt2aRDc4H0jYzmXdE3ojHkTNJl1dg195WpgYGAXcvI1Q5wyMi4KJLGXq29avJeIyIGcYQ5izKa4656Pve+Pv/zhj+WHju+lUK83I/WKSDWZuAckMvUMgEEEMLOWjrGi4ObODiJnonm92N29pL0MBsyMHES8ISJavmECoE7qVuSiSJjJXZXYHXAnJzCYnNmZIa17jmGNebWWcy578vNe/uIDN1yPWCFwN1rN5UWgTa/DAsrIzORarSsQ8KVb/tu//rXpXfdUTFl0/IR9lzzjqmtv+O54xRUYjfqWZ8fJRLa3rOKekq3djafz2IGBgW9FvkHv3aPAzIiImOFuZlykPKZTuOCBh+796w//7fs/eOSrt49TiimPRSw3QFHPhJnBXBwAFMJBGOTubkbmTC4ipUBczgIoYzXeCS4DYHApUxSbEgA5ZyIiiRzEmcxdVd09srt7hoNYGQY2FyVyqRoC9iw/9bue+czvfxkufRICEAJEHrm7tjJWtV2JI56p3Xr7f/hXv1q1etlTnnz5ld956JnXYP8yViZghxNCBLOr0mALOzAwcAJnPkYDcHdiBpHlDKAL06lB8YVqW9x9z+f+9iOf+5uPPnjLrSvJeX02VlqSwOoEIyIzc+Fs6mrMXAUmIsuac44xurtBu6JEMX6ZT5p4F5oZRCSCjd4MACWSlzTf3Q3uREbcsDdCeVSllfHFT7/62S990ejKy8GCOiBWMAMHnE42WgRBxQ3Jbvv8F87et2901iFUAhgsYVyD2R2aXSQQCIphxmRgYOBEtiFGM7sqgHkqDYC4zMApmYoEtC3AMMM99935kU/c9tkv3vHFL6/f86BPp2OJNYecGmITOBHBHGbkJsyRpWTBBCuFjrIsZgQOYgsxmogAJqKUEjM7k4O7u5mIAyg0apkhy+M95559weWXXPasZ8YrL8PePWBACFUEuE3ZQXWsTPX0igYc0bQQAhHcAAU7grhbk5M7hVAFju5m2dkxpNEDAwMncuZjdAmRndIFM4hglt0oCBNTyuDi49cgRFiGMJoWqnjw2EOf//Ktn/nCXTfdfPyuu/Kxh8QygwQkDrhyMpixm4AYFIipRF21BDMmMHVTJ84Gd3eFuwQIZ6EWaF0tcKgi1eOzL3zi2Rdf/JRrrl66/BIc2tdVbUUAYJYAQawARxQTaZqmDnJaMdpbo6qCO7RFFeEG5jybhbou1xOqBoBCJGZ3h5/mOWBgYODbgG2pR5fihpVCcBmtJjgLg2zWkhoxQxjkMEXFWXMgwBkzRQJcoIp778Lddz701dvuufOu1SNHV48cO/7Qg9Pjq2m67mqeFe5ShjcAJ2Ry68sdYOl2wbS0d1+9NNlz8OD+sw8dOu+c8y68ABcexhMOgQICowqIBNKZZZBECWICNTiDuZgyJmFmkPnpScdRRNNABFVIs/UQgrtzjD5NFBhEcAcxAhvBzB5nWtsDAwNnhG2pR0ME7qXi0e2GS3xjkgB3WAaTwcGec2ZmISYQkkINTiACOYoJohefAYc5sgGGWYP1NZ9Oc9PmnM2zmRW/V3CIMYbxCOMxJhNUFUpPcWmZ0L4LRQhVAKy0yoHJAS8LkeUUYgQiSHCzbMoMwmnKe6pDFVVQVZcQQsgpsYOlhiZYOQx3t0zu7oFPL08fGBj4dmB78mjmrrtDBGblFmQgBBDn1EqMJDydrlWjuvRnzAWMiMjNrOTCXfeGUWmk66YzCGpdI3BptHDtQh4ASG/cjfnE+sLRlam8EonVhOYOgkREJBtCd2WAxYyZi6zSaWurGiAC8pRTiLXBydnVYCZEYIZlUNdRCIB2vyvvwMDAGWd78uiTUkJQV5zY6C0uPbzdnbRxy2JSSY5e8x4AeGuPhfWP71VVN91PnWsUUFTiymi7LCTF3TEsOtH41mM4bUonSafvSkYoB8HeTQV1WTl5f7TDsPbAwMBWws7tqgvN88jYpbcb7gElXpFtNtbibhjQ+/HDhRHE+e8sDH+cGOm6s4L1ctgOlhLWvXtE6Qwh3xSme/oY+oibozcgQ+nXcNDCicOL9HM52RRN0fmpa2BgYGCBnYzRG14gXgaYF3LVjYzVvQ/EwQldqRhAF9S5D2onbr/7WkzMAThxv/OSPoO8xM1F2SHqThWAk2/aphtofoY4Hbg/Wpsn/ltOLn21fXCDHRgYeBh2MEZvVfj3ska3ubJRwpYD3Zpi9yDnLu98OJeAPjov1kzmuy1KFwSDM2Ney8bGv/PTwGLoX/ye5upFjxQDbdRkNm2q/OtbCzIDAwMDJ7CjMZodXTBa8BAo8bQ33wPm0XlTE0WxeuJ5KjrXDDlpxZjRC8PN8c1bICixEtjLmCIw1x6aR/ryX3EOpIfZ0ykxUCc4Mo/LXaoOcio1lke35YGBgW8TdjBGn6TWy+x2YmJshA2Zza6a3FttfaMA3XVy+An30YJZFxm64Lyh3rlR4fA+W6f+vEGPrhYxf9TC4iQ27+thfm1gYGCgsKN5NMCbNfMYRQEVmKe3IChYCdSvBC6ELlooXm+OmxuF5cVbN2SUN9d92QByko3cmTcezrxY0SY8utESLiXs4ibYtXD4iYVnnr8mvHDAAwMDA4X/D23r9YO0vue9AAAAAElFTkSuQmCC" alt="The Hiller Companies">
  <div class="eyebrow">Electrical Safety Training · Fire Protection Professionals · Copper Mining Operations</div>
  <h1>ARC FLASH <span>AWARENESS</span><br>MCCs &amp; E-HOUSES</h1>
  <p class="sub">35,000°F in a tenth of a second. No second chances. Built for fire alarm and life-safety techs working in and around motor control centers and e-houses on a mine site. This training is what qualifies you to enter these spaces at Freeport-McMoRan — a site electrician opens the room, briefs you on site-specific hazards, and you work from there. Each section ends with a required question — you'll need to answer it correctly to move on.</p>
</header>

<nav class="progress">
  <span class="label" id="progLabel">Module 1 of 5</span>
  <div class="track"><div class="fill" id="progFill"></div></div>
  <span class="label" id="progPct">0%</span>
</nav>

<main>

  <!-- MODULE 1 -->
  <section class="module" id="m1" data-module="1">
    <div class="module-num">Module 01</div>
    <h2 class="module-title">What an Arc Flash Actually Is</h2>
    <button class="listen-btn" data-readable-target="m1-read">🔊 Listen to this section</button>
    <div class="readable" id="m1-read">
    <p>An arc flash is a release of energy caused by an electric arc — current leaving its intended path and traveling through air between conductors, or between a conductor and ground. In an MCC bucket or e-house lineup, that gap can be closed by a dropped tool, a loose connection, dust and moisture buildup, rodent damage, or a slip of a meter probe.</p>
    <p>The arc itself burns at up to 35,000°F — roughly four times hotter than the surface of the sun. It produces:</p>
    <ul>
      <li><strong>Intense heat</strong> capable of vaporizing copper and causing third-degree burns at several feet</li>
      <li><strong>An arc blast</strong> — a pressure wave that can exceed hundreds of pounds per square foot, throwing people and equipment doors</li>
      <li><strong>Molten metal spray and shrapnel</strong> from vaporized conductors and enclosure components</li>
      <li><strong>Blinding light and sound</strong> exceeding 140 decibels — equivalent to a gunshot at close range</li>
    </ul>
    <div class="callout danger">
      <span class="lbl">Why MCCs &amp; E-Houses specifically</span>
      Motor control centers and e-houses concentrate many breakers, starters, and bus connections in a small footprint, often at higher fault currents than a typical panelboard. Bucket pull-out/in operations, racking breakers, and meter testing inside these enclosures are among the highest-frequency arc flash exposure tasks in industrial and life-safety facilities.
    </div>
    <div class="callout">
      <span class="lbl">A note for mine sites</span>
      MSHA, not OSHA, has jurisdiction over electrical safety at mine sites (30 CFR Part 56/57, Subpart K), and MSHA's own regulations have not formally adopted NFPA 70E the way most general industry has. That said, many mine operators — including Freeport-McMoRan — require NFPA 70E compliance as part of their site electrical safety program, even though it isn't an MSHA mandate. At Freeport-McMoRan specifically, completing this training is what qualifies you to enter MCC rooms and e-houses at all — a site electrician opens the space and briefs you on anything specific to that location before you begin fire alarm or life-safety work. As a fire protection professional, the general rule is to stay out of energized areas above 60V and ask the site electrician to de-energize when possible — this training covers hazard awareness, not electrical work authorization. In a recent 6-month MSHA reporting period, 11 miners were injured by electric arc flashes — including incidents during routine breaker box maintenance, the exact kind of task fire/life-safety techs often need access near.
    </div>
    </div>

    <div class="gate" data-gate="1">
      <h4>Check Your Understanding</h4>
      <div class="gate-sub">Answer correctly to unlock Module 02.</div>
      <div class="qtext">An arc flash produces several simultaneous hazards. Which of the following accurately describes what happens in the first fraction of a second?</div>
      <button class="opt" data-correct="false">A loud noise and bright flash — dangerous mainly to hearing and eyesight</button>
      <button class="opt" data-correct="false">A sustained electrical fire that grows over several seconds, giving workers time to evacuate</button>
      <button class="opt" data-correct="true">A plasma arc at up to 35,000°F vaporizes copper conductors, generating a pressure blast, molten metal spray, and intense radiant heat simultaneously — all within milliseconds</button>
      <div class="gate-fb"></div>
      <div class="gate-passed-banner">✅ Correct — Module 02 unlocked below.</div>
    </div>
  </section>

  <!-- MODULE 2 -->
  <section class="module is-hidden" id="m2" data-module="2">
    <div class="module-num">Module 02</div>
    <h2 class="module-title">Do's and Don'ts: MCCs &amp; E-Houses</h2>
    <p>These are the field-level rules. They don't replace the site-specific briefing you'll get from a site electrician or NFPA 70E hazard/risk assessment — they're the baseline behaviors that keep you out of the incident report. There's a question after the Do's and another after the Don'ts — read each list carefully.</p>
    <button class="listen-btn" data-readable-target="m2-read-1">🔊 Listen to the Do's</button>

    <div class="readable" id="m2-read-1">
    <div class="dodont" style="grid-template-columns:1fr;">
      <div class="col do">
        <h4>Do</h4>
        <ul>
          <li>Verify the arc flash label and PPE category on the bucket/cabinet before opening it</li>
          <li>De-energize, lock out/tag out, and verify zero energy state whenever the task allows it</li>
          <li>Treat every MCC bucket as energized until proven otherwise with a rated meter</li>
          <li>Wear the PPE category called for on the equipment label, every time, even for "quick looks"</li>
          <li>Keep the e-house door open and an escape path clear before energized work</li>
          <li>Use insulated, rated tools and verify meter leads/CAT rating before testing</li>
          <li>Stand clear of the bucket's hinge line and away from the direct line of an open door when racking breakers</li>
          <li>Have a second qualified person aware of the task when working inside an energized lineup</li>
          <li>Report loose connections, discoloration, heat damage, or unusual odors immediately</li>
        </ul>
      </div>
    </div>
    </div>

    <div class="gate" data-contentgate="m2-1" data-reveal="m2-block-2">
      <h4>Check Your Understanding</h4>
      <div class="gate-sub">Answer correctly to continue to the Don'ts.</div>
      <div class="qtext">Before working on a circuit believed to be de-energized, you must verify using "live-dead-live" testing. What does this sequence mean in practice?</div>
      <button class="opt" data-correct="true">Test on a known live source first to confirm your meter works, then test the de-energized circuit, then test the live source again after — verifying the meter was functional the whole time</button>
      <button class="opt" data-correct="false">Test the circuit once with your meter, then proceed if it reads zero volts</button>
      <button class="opt" data-correct="false">Switch the breaker on-off-on to confirm it's responsive before proceeding</button>
      <div class="gate-fb"></div>
      <div class="gate-passed-banner">✅ Correct — continue below.</div>
    </div>

    <div class="content-block is-hidden" id="m2-block-2">
      <button class="listen-btn" data-readable-target="m2-read-2">🔊 Listen to the Don'ts</button>
      <div class="readable" id="m2-read-2">
      <div class="dodont" style="grid-template-columns:1fr;">
        <div class="col dont">
          <h4>Don't</h4>
          <ul>
            <li>Don't rack a breaker in or out with the door open unless it's specifically rated for that</li>
            <li>Don't reach into a bucket to clear debris, dust, or a rodent nest while it's energized</li>
            <li>Don't bypass interlocks "just this once" to save time</li>
            <li>Don't rely on a label, drawing, or memory instead of testing for absence of voltage</li>
            <li>Don't wear synthetic (non-FR) base layers, watches, or rings while working in the lineup</li>
            <li>Don't work alone inside an e-house on energized equipment above 50V</li>
            <li>Don't use a meter or test lead that hasn't been visually inspected and function-tested</li>
            <li>Don't stand directly in front of a bucket when initially energizing after maintenance</li>
            <li>Don't ignore a tripped breaker's cause — re-energizing into an unresolved fault is a leading cause of repeat arc flash events</li>
          </ul>
        </div>
      </div>
      </div>

      <div class="gate" data-contentgate="m2-2" data-reveal="m2-block-3">
        <h4>Check Your Understanding</h4>
        <div class="gate-sub">Answer correctly to continue.</div>
        <div class="qtext">The Don'ts list prohibits synthetic (non-FR) base layers while working in the lineup. Why does base layer material matter if you're already wearing arc-rated outer PPE?</div>
        <button class="opt" data-correct="false">It doesn't matter — the outer arc-rated PPE provides full protection regardless of what's underneath</button>
        <button class="opt" data-correct="false">Synthetic fabrics increase static electricity, which can trigger a secondary arc</button>
        <button class="opt" data-correct="true">Synthetic fabrics melt and bond to skin when exposed to heat energy that penetrates or bypasses the outer PPE — FR base layers char instead, significantly reducing burn injury severity</button>
        <div class="gate-fb"></div>
        <div class="gate-passed-banner">✅ Correct — continue below.</div>
      </div>
    </div>

    <div class="content-block is-hidden" id="m2-block-3">
      <button class="listen-btn" data-readable-target="m2-read-3">🔊 Listen to this section</button>
      <div class="readable" id="m2-read-3">
      <div class="callout">
        <span class="lbl">If you're not the one racking breakers</span>
        Most fire/life-safety work in an MCC or e-house is installing or servicing detection, notification, or suppression-release wiring routed near or through these enclosures — not switching the gear itself. That doesn't reduce your exposure: cable troughs, junction boxes, and conduit runs inside or adjacent to an energized lineup still put you inside the arc flash boundary. Confirm with the area electrician or operations whether the specific bucket/cabinet you need access to can be de-energized for your task, and never assume "I'm just running a wire" exempts you from the label's PPE requirement.
      </div>
      </div>

      <table class="compare">
        <tr><th>Situation</th><th>Correct Practice</th></tr>
        <tr><td>Pulling a bucket for inspection</td><td>De-energize and lock out where possible; if energized work is justified by a documented exception, full arc-rated PPE per the label is mandatory</td></tr>
        <tr><td>Infrared scanning of bus/lugs</td><td>Use IR windows where installed; if the door must open, treat as energized work with full PPE and an approach boundary</td></tr>
        <tr><td>Voltage testing in an e-house</td><td>CAT-rated meter, verified on a known live source before and after the test (live-dead-live)</td></tr>
        <tr><td>Breaker won't close after a trip</td><td>Stop. Investigate root cause before attempting to re-energize. Don't "bump it and see"</td></tr>
        <tr><td>Pulling fire alarm/detection cable through an MCC trough or e-house cable tray</td><td>Confirm de-energized state of adjacent buckets where possible; if not, treat the area as inside the arc flash boundary and wear PPE per the nearest equipment label — proximity counts even when you're not touching live parts</td></tr>
      </table>

      <div class="gate" data-gate="2">
        <h4>Check Your Understanding</h4>
        <div class="gate-sub">Answer correctly to unlock Module 03.</div>
        <div class="qtext">You're pulling fire alarm cable through a cable tray that runs directly above an energized MCC bucket. What's correct?</div>
        <button class="opt" data-correct="true">Treat the area as inside the arc flash boundary and wear PPE per the nearest label, since proximity alone carries exposure</button>
        <button class="opt" data-correct="false">No PPE needed since you're not touching the bucket itself</button>
        <button class="opt" data-correct="false">It's fine as long as you work quickly</button>
        <div class="gate-fb"></div>
        <div class="gate-passed-banner">✅ Correct — Module 03 unlocked below.</div>
      </div>
    </div>
  </section>

  <!-- MODULE 3 -->
  <section class="module is-hidden" id="m3" data-module="3">
    <div class="module-num">Module 03</div>
    <h2 class="module-title">See It: When Things Go Wrong</h2>
    <p>These clips are required viewing — you must confirm you've watched each one before the next question will appear. Watch carefully, then answer the question that follows.</p>

    <div class="video-card">
      <div class="vlbl">Clip 1 · Required Viewing · Eaton</div>
      <h4>Arc Flash Safety — The Seatbelt Analogy</h4>
      <p>A short (1:16) overview from Eaton's Power Systems Experience Center, framing arc flash PPE the same way you'd think about a seatbelt — covering boundaries, labels, hazard risk category, and why the rules exist.</p>
      <a class="watch-btn" href="https://videos.eaton.com/experience/detail/videos/industry-quick-facts/video/5025709412001/arc-flash-safety-%E2%80%93-the-seatbelt-analogy" target="_blank" rel="noopener">▶ Watch on Eaton.com</a>
      <div class="video-warning">Opens in a new tab — hosted externally and cannot be embedded directly.</div>
      <label class="watch-confirm" id="confirm-clip1" style="display:flex; align-items:flex-start; gap:10px; margin-top:16px; font-family:Arial,sans-serif; font-size:14px; cursor:pointer; background:var(--panel); border:1px solid var(--rule); border-radius:4px; padding:12px;">
        <input type="checkbox" id="clip1-watched" style="margin-top:2px; width:18px; height:18px; flex-shrink:0; accent-color:var(--hazard);">
        <span>I have watched Clip 1 (Arc Flash Safety — The Seatbelt Analogy). I understand that arc-rated PPE is required every time I enter an energized space, not just when I expect something to go wrong.</span>
      </label>
    </div>

    <div class="gate" data-contentgate="m3-1" data-reveal="m3-block-2" id="gate-m3-1" style="display:none;">
      <h4>Check Your Understanding</h4>
      <div class="gate-sub">Answer correctly to continue to Clip 2.</div>
      <div class="qtext">The seatbelt analogy makes a specific point about when PPE should be worn. What is that point?</div>
      <button class="opt" data-correct="false">Wear PPE only when you anticipate a hazard or plan to touch energized parts</button>
      <button class="opt" data-correct="false">PPE is only required when a supervisor or inspector is present</button>
      <button class="opt" data-correct="true">Wear PPE every time you enter an energized space — you don't put a seatbelt on after the crash, you wear it before the trip starts</button>
      <div class="gate-fb"></div>
      <div class="gate-passed-banner">✅ Correct — continue below.</div>
    </div>

    <div class="content-block is-hidden" id="m3-block-2">
      <div class="video-card">
        <div class="vlbl">Clip 2 · Required Viewing · Eaton</div>
        <h4>Arc Flash Explosion — Eaton</h4>
        <p>Real-world footage of an arc flash explosion captured on facility camera, hosted by Eaton's electrical safety library. This is the actual scale of event your PPE category and approach boundary are designed to protect against.</p>
        <a class="watch-btn" href="https://videos.eaton.com/detail/video/6256039547001/arc-flash-explosion" target="_blank" rel="noopener">▶ Watch on Eaton.com</a>
        <div class="video-warning">Opens in a new tab — hosted externally and cannot be embedded directly.</div>
        <label class="watch-confirm" id="confirm-clip2" style="display:flex; align-items:flex-start; gap:10px; margin-top:16px; font-family:Arial,sans-serif; font-size:14px; cursor:pointer; background:var(--panel); border:1px solid var(--rule); border-radius:4px; padding:12px;">
          <input type="checkbox" id="clip2-watched" style="margin-top:2px; width:18px; height:18px; flex-shrink:0; accent-color:var(--hazard);">
          <span>I have watched Clip 2 (Arc Flash Explosion). I understand the speed and scale of a real arc flash event and why there is no time to react once it begins.</span>
        </label>
      </div>

      <div class="gate" data-contentgate="m3-2" data-reveal="m3-block-3" id="gate-m3-2" style="display:none;">
        <h4>Check Your Understanding</h4>
        <div class="gate-sub">Answer correctly to continue.</div>
        <div class="qtext">Based on the real incident footage, how much warning does a person typically have before an arc flash blast hits them?</div>
        <button class="opt" data-correct="true">Essentially none — the blast develops and arrives in a fraction of a second</button>
        <button class="opt" data-correct="false">Several seconds — enough to turn and run</button>
        <button class="opt" data-correct="false">About 1–2 seconds, just enough to shield your face</button>
        <div class="gate-fb"></div>
        <div class="gate-passed-banner">✅ Correct — continue below.</div>
      </div>
    </div>

    <div class="content-block is-hidden" id="m3-block-3">
      <button class="listen-btn" data-readable-target="m3-read-3">🔊 Listen to this section</button>
      <div class="readable" id="m3-read-3">

      <!-- MSHA Safety Alert — on-screen text -->
      <div style="border:3px solid var(--bad); border-radius:4px; overflow:hidden; margin:22px 0;">
        <div style="background:var(--bad); color:#fff; padding:10px 16px; font-family:Arial,sans-serif; font-weight:900; font-size:13px; letter-spacing:0.08em; text-transform:uppercase;">⚠ MSHA Safety Alert — Electric Arc Flashes (Official Text)</div>
        <div style="padding:20px; background:var(--panel);">
          <p style="font-family:Arial,sans-serif; font-size:15px; font-weight:bold; color:#000; margin-bottom:12px;">In the last six months, 11 miners received injuries due to electric arc flashes.</p>
          <p style="font-family:Arial,sans-serif; font-size:13px; color:var(--bad); font-weight:bold; text-transform:uppercase; letter-spacing:0.06em; margin-bottom:10px;">Best Practices — MSHA Required Checklist</p>
          <ul style="font-family:Arial,sans-serif; font-size:14.5px; color:#000; margin:0; padding-left:20px; line-height:1.8;">
            <li>Establish safe procedures before beginning work and discuss the plan with all miners involved in the task.</li>
            <li>Electricians must know how to de-energize and disconnect electrical systems and equipment.</li>
            <li>Use properly rated electrical meters and personal protective equipment, such as electrically rated gloves, insulated blankets or mats, and polycarbonate barriers.</li>
            <li>Lock out and tag out circuits before working on electrical equipment:
              <ul style="margin-top:6px;">
                <li>Identify and control all hazardous energy sources before conducting any task.</li>
                <li>Open the circuit breaker or load break switch to de-energize the incoming power cables or conductors.</li>
                <li>Open the visual disconnect to confirm incoming power is off.</li>
                <li>Lockout/Tagout the visual disconnect.</li>
                <li>Ground the de-energized conductors.</li>
              </ul>
            </li>
          </ul>
          <p style="font-family:Arial,sans-serif; font-size:12px; color:#666; margin-top:14px; margin-bottom:0;">Source: MSHA Safety Alert — SafetyAlert-ElectricArcFlashes.pdf · U.S. Department of Labor, Mine Safety and Health Administration</p>
        </div>
      </div>

      <div class="video-card">
        <div class="vlbl">Mine-Specific · MSHA Training Library</div>
        <h4>MSHA Training Videos</h4>
        <p>MSHA's official video library covering electrical and other surface/underground mining hazards, used across the industry for required refresher training.</p>
        <a class="watch-btn" href="https://www.msha.gov/safety-and-health/safety-and-health-materials/msha-training-videos" target="_blank" rel="noopener">▶ Browse MSHA Training Videos</a>
      </div>

      <div class="callout">
        <span class="lbl">Debrief</span>
        Notice the time scale — fractions of a second from fault to full blast. There is no "pull your hand back" reaction time. The only effective protection is preventing the arc from initiating at all (de-energized work, proper procedure) and PPE rated for the available incident energy when energized work is unavoidable. MSHA's own data shows electricians and mechanics account for the majority of arc flash injuries in mining, but preparation/plant workers and other trades are also represented — proximity to the work, not just job title, drives the risk.
      </div>
      </div>

      <div class="gate" data-contentgate="m3-3" data-reveal="m3-block-4">
        <h4>Check Your Understanding — MSHA Safety Alert</h4>
        <div class="gate-sub">Answer correctly to continue.</div>
        <div class="qtext">According to the MSHA Safety Alert's required checklist, after opening the circuit breaker or load break switch to de-energize a circuit, what are the next two required steps before work begins?</div>
        <button class="opt" data-correct="false">Test with a meter, then sign the work order</button>
        <button class="opt" data-correct="true">Open the visual disconnect to confirm incoming power is off, then Lockout/Tagout the visual disconnect</button>
        <button class="opt" data-correct="false">Notify your supervisor, then wait 5 minutes for residual charge to dissipate</button>
        <div class="gate-fb"></div>
        <div class="gate-passed-banner">✅ Correct — continue below.</div>
      </div>
    </div>

    <div class="content-block is-hidden" id="m3-block-4">
      <div class="gate" data-gate="3">
        <h4>Check Your Understanding</h4>
        <div class="gate-sub">Answer correctly to unlock Module 04.</div>
        <div class="qtext">Based on the footage and case material, what is the realistic reaction time to "pull back" once an arc flash begins?</div>
        <button class="opt" data-correct="false">A few seconds — enough time to step away</button>
        <button class="opt" data-correct="true">None — it develops in a fraction of a second, so prevention and PPE are the only real protection</button>
        <button class="opt" data-correct="false">About 10 seconds if you're paying attention</button>
        <div class="gate-fb"></div>
        <div class="gate-passed-banner">✅ Correct — Module 04 unlocked below.</div>
      </div>
    </div>
  </section>

  <!-- MODULE 4 -->
  <section class="module is-hidden" id="m4" data-module="4">
    <div class="module-num">Module 04</div>
    <h2 class="module-title">Incident Energy, cal/cm², &amp; PPE Categories</h2>

    <button class="listen-btn" data-readable-target="m4-read-cal">🔊 Listen to this section</button>
    <div class="readable" id="m4-read-cal">

    <h3 style="font-family:'Arial Black',Arial,sans-serif; font-size:20px; margin:0 0 14px; color:#000;">What Does "cal" Mean?</h3>
    <p>The "cal" in cal/cm² stands for <strong>calorie</strong> — a unit of thermal (heat) energy. In everyday life, you know calories as a food energy measurement, but in physics a calorie is simply the amount of heat required to raise one gram of water by one degree Celsius. In arc flash safety, a calorie is used to measure how much heat energy reaches a worker's body during an arc flash event.</p>
    <p>The full unit — <strong>cal/cm²</strong> — is "calories per square centimeter," meaning the amount of heat energy landing on each square centimeter of a person's body at a given distance from the arc. The higher the number, the more heat per square centimeter, and the more severe the potential burn.</p>

    <div class="callout">
      <span class="lbl">The key reference point: 1.2 cal/cm²</span>
      At 1.2 cal/cm², unprotected skin will sustain a second-degree burn — blistering, pain, and potential scarring. This is not a catastrophic amount of energy in absolute terms: one useful mental image is holding your hand one inch over the flame of a cigarette lighter for one second, which delivers roughly 1 cal/cm². The arc flash boundary on every label you'll see in an MCC room is calculated at exactly this threshold — the point where bare skin begins to be seriously injured.
    </div>

    <h3 style="font-family:'Arial Black',Arial,sans-serif; font-size:20px; margin:22px 0 14px; color:#000;">How Incident Energy Is Calculated</h3>
    <p>Incident energy — the number on your arc flash label in cal/cm² — is calculated by electrical engineers using IEEE Standard 1584, based on real arc flash tests across hundreds of equipment configurations. Three factors drive the result more than anything else:</p>
    <ul>
      <li><strong>Available fault current:</strong> How much current can flow through the arc. Higher fault current means more energy — but not always more incident energy at the label, because circuit breakers clear faster at higher currents.</li>
      <li><strong>Arc duration (clearing time):</strong> How long the arc burns before the upstream breaker or fuse trips it off. This is the single biggest driver of incident energy — time is more critical than current. An arc lasting 0.5 seconds releases 10× more energy than one lasting 0.05 seconds.</li>
      <li><strong>Working distance:</strong> How far the worker's face and chest are from the arc. Incident energy drops with the square of distance — double the distance, and the incident energy drops to roughly one quarter. This is why your working distance matters and why standing to the side of an open bucket matters.</li>
    </ul>
    <p>The result of that calculation is placed on the arc flash label on each piece of equipment, along with the arc flash boundary distance, the PPE category or minimum cal/cm² rating required, and the working distance the calculation assumed. Always check the label — never assume.</p>

    <div class="callout danger">
      <span class="lbl">Why time is the most dangerous variable</span>
      A 480V MCC bucket at a facility with slow-clearing breakers can easily reach 20–40 cal/cm² of incident energy. The same physical bucket at a facility with fast arc flash relay protection might show only 2–5 cal/cm². The voltage is the same. The difference is entirely how long the breaker takes to clear. This is why a label from a different facility or a generic "480V = low hazard" assumption can get someone killed — the incident energy must be calculated for that specific installation.
    </div>

    <h3 style="font-family:'Arial Black',Arial,sans-serif; font-size:20px; margin:22px 0 14px; color:#000;">PPE Categories and What They Require</h3>
    <p>The four NFPA 70E PPE Categories define the minimum arc-rated equipment required based on the calculated incident energy. The category number on an arc flash label tells you the minimum category of PPE required — or the label may list the incident energy directly in cal/cm², in which case your PPE must be rated at or above that number.</p>

    <div style="overflow-x:auto; margin:18px 0;">
    <table class="compare" style="min-width:560px;">
      <tr><th>PPE Category</th><th>Minimum Arc Rating</th><th>Required Gear (minimum)</th></tr>
      <tr><td><strong>Category 1</strong></td><td>4 cal/cm²</td><td>Arc-rated shirt + pants or coverall (4 cal/cm² min); arc-rated face shield or hood; safety glasses; heavy-duty leather gloves; hard hat; hearing protection</td></tr>
      <tr><td><strong>Category 2</strong></td><td>8 cal/cm²</td><td>Arc-rated shirt + pants or coverall (8 cal/cm² min); arc-rated face shield with balaclava OR arc flash hood; rubber-insulating gloves with leather protectors; hard hat; hearing protection. <em>Most common for 480V MCC work.</em></td></tr>
      <tr><td><strong>Category 3</strong></td><td>25 cal/cm²</td><td>Arc flash suit jacket + pants or coverall (25 cal/cm² min); arc flash suit hood; rubber-insulating gloves with leather protectors; hard hat; hearing protection; safety glasses</td></tr>
      <tr><td><strong>Category 4</strong></td><td>40 cal/cm²</td><td>Arc flash suit jacket + pants or coverall (40 cal/cm² min); arc flash suit hood; rubber-insulating gloves with leather protectors; hard hat; hearing protection; safety glasses</td></tr>
    </table>
    </div>

    <div class="callout">
      <span class="lbl">Arc Thermal Performance Value (ATPV)</span>
      The rating on arc-rated clothing — the "4 cal/cm²" or "8 cal/cm²" number on the tag — is called the ATPV (Arc Thermal Performance Value). It represents the incident energy level at which the garment has a 50% probability of preventing a second-degree burn. This means your PPE rating must always <em>meet or exceed</em> the incident energy shown on the label — never fall below it. A 4 cal/cm² shirt does not protect you from a 6 cal/cm² arc flash.
    </div>

    <div class="video-card">
      <div class="vlbl">Deep Dive · Cal/cm² &amp; PPE Categories Explained</div>
      <h4>Understanding Arc Flash Incident Energy — e-Hazard</h4>
      <p>e-Hazard is a recognized leader in NFPA 70E training. Their resource library covers how incident energy is calculated using IEEE 1584, how PPE ratings are selected, and how the numbers on your arc flash label were derived.</p>
      <a class="watch-btn" href="https://e-hazard.com/how-arc-flash-energy-is-calculated/" target="_blank" rel="noopener">📖 Read the e-Hazard Guide</a>
    </div>

    </div>

    <div class="gate" data-contentgate="m4-cal" data-reveal="m4-boundaries">
      <h4>Check Your Understanding</h4>
      <div class="gate-sub">Answer correctly to continue to the PPE &amp; Boundaries Reference.</div>
      <div class="qtext">A worker is standing 18 inches from an open MCC bucket. The arc flash label shows 9 cal/cm². Their arc-rated coverall is rated at 8 cal/cm². What is wrong with this scenario?</div>
      <button class="opt" data-correct="true">The coverall's ATPV of 8 cal/cm² is below the label's incident energy of 9 cal/cm² — the worker's PPE must meet or exceed the label value, so a higher-rated garment is required</button>
      <button class="opt" data-correct="false">Nothing — Category 2 PPE covers all standard 480V equipment</button>
      <button class="opt" data-correct="false">The worker only needs PPE rated for the voltage class, not the cal/cm² value</button>
      <div class="gate-fb"></div>
      <div class="gate-passed-banner">✅ Correct — continue below.</div>
    </div>

    <div class="content-block is-hidden" id="m4-boundaries">
    <div class="module-num" style="margin-top:28px;">Boundaries Quick Reference</div>
    <button class="listen-btn" data-readable-target="m4-read-1">🔊 Listen to this section</button>
    <div class="readable" id="m4-read-1">
    <p>Always confirm against the site-specific arc flash study and equipment labeling — these are general reminders, not a substitute for your facility's hazard/risk category table.</p>
    <table class="compare">
      <tr><th>Boundary</th><th>Meaning</th></tr>
      <tr><td>Limited Approach Boundary</td><td>Closest a non-qualified person may approach exposed energized parts</td></tr>
      <tr><td>Restricted Approach Boundary</td><td>Requires qualified status, shock PPE, and a documented plan to cross</td></tr>
      <tr><td>Arc Flash Boundary</td><td>Distance at which incident energy drops to 1.2 cal/cm² — inside this line, arc-rated PPE per the label is required</td></tr>
    </table>

    <div class="callout danger">
      <span class="lbl">The actual numbers — NFPA 70E Table 130.4(E)(a)</span>
      For typical MCC/e-house voltages (151V–750V, which covers standard 208V, 277V, and 480V systems): the <strong>Limited Approach Boundary is 3 feet 6 inches</strong> from a fixed part (10 feet from a movable/exposed conductor), and the <strong>Restricted Approach Boundary is 1 foot 0 inches</strong>. That restricted distance is closer than it sounds — a worker standing in front of an open bucket reaching toward a terminal is often already inside it. These numbers increase at higher voltages and are listed on your site's arc flash study; treat the figures above as the baseline for standard low-voltage MCC equipment, not a substitute for the equipment-specific label.
    </div>
    </div>

    <div class="gate" data-contentgate="m4-1" data-reveal="m4-block-2">
      <h4>Check Your Understanding</h4>
      <div class="gate-sub">Answer correctly to continue.</div>
      <div class="qtext">The Arc Flash Boundary is defined as the distance at which incident energy drops to 1.2 cal/cm². What does "incident energy" measure, and why does 1.2 cal/cm² specifically matter?</div>
      <button class="opt" data-correct="false">The voltage level at that distance — 1.2 cal/cm² is the safe operating voltage for unprotected workers</button>
      <button class="opt" data-correct="false">The electrical field strength — 1.2 cal/cm² is the level at which defibrillation becomes necessary</button>
      <button class="opt" data-correct="true">The thermal energy delivered to a surface at that distance — 1.2 cal/cm² is the threshold at which bare skin can sustain a second-degree burn, which is why arc-rated PPE is required inside that boundary</button>
      <div class="gate-fb"></div>
      <div class="gate-passed-banner">✅ Correct — continue below.</div>
    </div>

    <div class="content-block is-hidden" id="m4-block-2">
      <button class="listen-btn" data-readable-target="m4-read-2">🔊 Listen to this section</button>
      <div class="readable" id="m4-read-2">
      <div class="callout">
        <span class="lbl">In MCCs/E-Houses specifically</span>
        Bucket-level work often carries a different (sometimes higher) incident energy than the main bus due to fault current and clearing time differences — always check the bucket-specific label, not just the lineup's main label.
      </div>
      <div class="callout danger">
        <span class="lbl">Jurisdiction note</span>
        MSHA (30 CFR Part 56/57) governs electrical safety at mine sites, not OSHA, and MSHA's own regulations have not formally adopted NFPA 70E as a federal requirement. That said, your site's electrical safety program is what actually governs your day-to-day work — and at Freeport-McMoRan sites, NFPA 70E compliance is required as part of that program, and this training itself is what qualifies you to enter MCC rooms and e-houses at all. Know your site's specific qualified-person and PPE category rules before you start; "MSHA doesn't require it" is not the same as "my site doesn't require it."
      </div>
      </div>

      <div class="gate" data-gate="4">
        <h4>Check Your Understanding</h4>
        <div class="gate-sub">Answer correctly to unlock Module 05.</div>
        <div class="qtext">Per NFPA 70E Table 130.4(E)(a), what are the Limited Approach and Restricted Approach Boundaries for a 480V fixed MCC bucket, and what qualifications does each require to cross?</div>
        <button class="opt" data-correct="true">Limited is 3 ft 6 in (unqualified workers may not cross unescorted); Restricted is 1 ft 0 in (requires qualified status, shock PPE, and a documented plan)</button>
        <button class="opt" data-correct="false">Both are 3 feet — qualified and unqualified workers may cross with standard PPE</button>
        <button class="opt" data-correct="false">Limited is 10 feet; Restricted is 3 feet — both require a signed permit to cross</button>
        <div class="gate-fb"></div>
        <div class="gate-passed-banner">✅ Correct — Module 05 unlocked below.</div>
      </div>
    </div>
    </div>
  </section>

  <!-- MODULE 5: NFPA 70E ENTRY REQUIREMENTS -->
  <section class="module is-hidden" id="m5" data-module="5">
    <div class="module-num">Module 05</div>
    <h2 class="module-title">Entering MCC Rooms &amp; E-Houses at Freeport-McMoRan</h2>
    <button class="listen-btn" data-readable-target="m5-read-1">🔊 Listen to this section</button>
    <div class="readable" id="m5-read-1">
    <p>At Freeport-McMoRan sites, completing this arc flash and NFPA 70E awareness training is what qualifies you to enter an MCC room or e-house in the first place — without that training, you are not permitted in these spaces at all, even with a site electrician present. This module covers exactly how that access works once you're trained, so you know what to expect and what's expected of you.</p>

    <div class="callout">
      <span class="lbl">How entry actually works here</span>
      Once you've completed this training, a site electrician opens the room or enclosure for you and gives you a site-specific briefing before you start work — covering things like higher voltage at a substation, unusual equipment in that specific room, or any other hazard particular to that location. After that briefing, you can work on your own fire alarm and life-safety tasks in that space. The general rule of thumb: fire protection professionals do not service or work on energized equipment above 60V — that work belongs to qualified site electricians. If your task requires entering an area with exposed energized conductors above 60V, ask the electrician to de-energize the area first whenever possible. This training gets the door opened and the hazard briefing done — it does not make you an electrician.
    </div>

    <div class="dodont">
      <div class="col do">
        <h4>Before You Can Enter</h4>
        <ul>
          <li>Complete this arc flash / NFPA 70E awareness training — this is the baseline requirement for entry at all</li>
          <li>Have a site electrician open the MCC room, e-house, or electrical room for you — you don't open these yourself</li>
          <li>If energized equipment above 60V is exposed in your work area, ask the electrician to de-energize it before you start</li>
          <li>Get the site-specific hazard briefing for that exact room before starting work (voltage level, layout quirks, anything unusual to that location)</li>
          <li>Confirm you understand the briefing — ask questions before the electrician leaves, not after</li>
        </ul>
      </div>
      <div class="col dont">
        <h4>What This Doesn't Mean</h4>
        <ul>
          <li>This training does not make you a qualified electrical worker — you do not open buckets, rack breakers, or service energized equipment above 60V</li>
          <li>Don't enter an MCC room or e-house without this training completed, even briefly, even for something that feels routine</li>
          <li>Don't assume "I'm just installing a detector" means you don't need to coordinate with the electrician about the energized equipment around you</li>
          <li>Don't skip the site-specific briefing because you've been in a similar room before — voltage and layout can differ room to room</li>
        </ul>
      </div>
    </div>
    </div>

    <div class="gate" data-contentgate="m5-1" data-reveal="m5-block-2">
      <h4>Check Your Understanding</h4>
      <div class="gate-sub">Answer correctly to continue.</div>
      <div class="qtext">As a fire protection professional, you need to inspect a smoke detector inside an energized MCC room. Voltages above 60V are present. What is the correct first step?</div>
      <button class="opt" data-correct="false">Enter with your arc flash PPE on — the training covers you</button>
      <button class="opt" data-correct="false">Proceed as long as you don't touch any electrical equipment</button>
      <button class="opt" data-correct="true">Ask the site electrician to de-energize the area if possible, or coordinate with them to open and brief you before entry — fire protection professionals stay out of energized spaces above 60V and defer to site electricians to control those hazards</button>
      <div class="gate-fb"></div>
      <div class="gate-passed-banner">✅ Correct — continue below.</div>
    </div>

    <div class="content-block is-hidden" id="m5-block-2">
      <table class="compare">
        <tr><th>Scenario</th><th>What's Correct</th></tr>
        <tr><td>You haven't completed this training yet</td><td>You cannot enter the MCC room or e-house at all, even with an electrician present, until training is complete</td></tr>
        <tr><td>Training is complete, you need to inspect a detector inside an MCC room</td><td>Ask the electrician to de-energize the area if possible. If not, a site electrician opens the room and briefs you on that room's specific hazards before you start your fire alarm work — you work on life-safety devices, not the electrical equipment</td></tr>
        <tr><td>The electrician's briefing mentions higher voltage at a substation room specifically</td><td>That's exactly the kind of detail this general training can't cover — site-specific briefings exist to fill that gap every time</td></tr>
        <tr><td>You've worked in a similar e-house before at a different substation</td><td>Still get the site-specific briefing for this room — don't assume it matches a previous one</td></tr>
      </table>

      <div class="gate" data-gate="5">
      <h4>Check Your Understanding</h4>
      <div class="gate-sub">Answer correctly to unlock the final knowledge check.</div>
      <div class="qtext">A site electrician briefs you on a substation room, noting higher voltage on one section. You need to install a duct detector on the HVAC unit inside the room. What's the correct approach?</div>
      <button class="opt" data-correct="true">Ask the electrician to de-energize the area near your work if possible, stay well clear of the higher-voltage section, and limit your work to the fire alarm and life-safety devices only — not the electrical equipment</button>
      <button class="opt" data-correct="false">Proceed freely — the briefing clears you for the whole room</button>
      <button class="opt" data-correct="false">You need a second briefing from a different electrician before touching anything</button>
      <div class="gate-fb"></div>
      <div class="gate-passed-banner">✅ Correct — final knowledge check unlocked below.</div>
    </div>
    </div>
  </section>

  <!-- MODULE 6: FINAL QUIZ -->
  <section class="module is-hidden" id="m6" data-module="6">
    <div class="module-num">Module 06</div>
    <h2 class="module-title">Final Knowledge Check</h2>
    <p>Six questions covering the technical content from this module. Answer all correctly to unlock your certificate.</p>

    <div class="quiz" id="quiz">
      <div class="q" data-q="1">
        <div class="qtext">1. As a fire protection professional, what is the general practice when work requires access to an area with voltages above 60V?</div>
        <button class="opt" data-correct="false">Wear Category 2 arc flash PPE and proceed — that's what the PPE is for</button>
        <button class="opt" data-correct="false">It depends on the voltage — anything under 480V is safe to approach without coordination</button>
        <button class="opt" data-correct="true">Ask the site electrician to de-energize the area before you enter. Fire protection professionals do not service energized equipment above 60V — that work belongs to qualified site electricians</button>
        <div class="fb"></div>
      </div>
      <div class="q" data-q="2">
        <div class="qtext">2. What is the primary initiating cause of most arc flash events in MCC and e-house environments?</div>
        <button class="opt" data-correct="true">Human interaction — dropped tools, accidental contact with meter probes, bypassed interlocks, or working on equipment believed to be de-energized but isn't</button>
        <button class="opt" data-correct="false">High ambient temperature causing insulation failure over time</button>
        <button class="opt" data-correct="false">Normal equipment aging — arc flash events are an expected part of MCC lifecycle</button>
        <div class="fb"></div>
      </div>
      <div class="q" data-q="3">
        <div class="qtext">3. You need to test voltage inside an MCC e-house. Your meter reads zero on the circuit you're about to work on. What is wrong with stopping there?</div>
        <button class="opt" data-correct="false">Nothing — a zero-volt reading is confirmation of a de-energized circuit</button>
        <button class="opt" data-correct="false">You need two people to confirm the reading before it's valid</button>
        <button class="opt" data-correct="true">You haven't confirmed the meter itself is working. Without testing on a known live source before and after (live-dead-live), a faulty meter could give a false zero reading on an energized circuit</button>
        <div class="fb"></div>
      </div>
      <div class="q" data-q="4">
        <div class="qtext">4. An MCC bucket's arc flash label shows a different incident energy than the main lineup label. Which one governs your PPE requirement for work inside that specific bucket?</div>
        <button class="opt" data-correct="true">The bucket-specific label — fault current and clearing time differ at the bucket level, sometimes producing higher incident energy than the main bus label shows</button>
        <button class="opt" data-correct="false">Always use the main lineup label — it represents the worst-case for the whole room</button>
        <button class="opt" data-correct="false">Use whichever label shows the lower incident energy, since that represents normal operating conditions</button>
        <div class="fb"></div>
      </div>
      <div class="q" data-q="5">
        <div class="qtext">5. You're routing fire alarm cable through a conduit inside an e-house. The run passes within 8 inches of an energized 480V bus. The arc flash label on the nearest panel shows a boundary of 4 feet. What applies to you?</div>
        <button class="opt" data-correct="false">No PPE required — conduit work is mechanical, not electrical</button>
        <button class="opt" data-correct="true">You are inside the arc flash boundary. Arc-rated PPE per the label is required — the boundary applies to anyone in that space, regardless of what they're working on</button>
        <button class="opt" data-correct="false">The boundary only applies when the panel door is open</button>
        <div class="fb"></div>
      </div>
      <div class="q" data-q="6">
        <div class="qtext">6. A site electrician opens an MCC room, briefs you on a 4,160V medium-voltage section on the far wall, and says you can work independently in the low-voltage MCC area on the opposite side. What should you do?</div>
        <button class="opt" data-correct="false">Work freely throughout the room — the electrician has cleared it</button>
        <button class="opt" data-correct="false">Request a second briefing from a different electrician before starting anything</button>
        <button class="opt" data-correct="true">Work only in the low-voltage area as briefed, stay clear of the medium-voltage section, and apply the specific approach boundaries for each piece of equipment in your work area — the medium-voltage section has significantly higher incident energy and its own labels</button>
        <div class="fb"></div>
      </div>
    </div>

    <div class="lock-msg" id="lockMsg">🔒 Answer all questions correctly to unlock your certificate.</div>
  </section>

</main>

<!-- CERTIFICATE -->
<div class="stripe-top"></div>
<section id="certSection" class="is-hidden">
  <div class="eyebrow">Final Step</div>
  <h2>Generate Your Certificate</h2>
  <p class="lead">Enter your name as it should appear on the certificate. The date will be set automatically.</p>
  <div id="scorePill"></div>
  <div class="cert-form" id="certForm">
    <label for="fname">Full Name</label>
    <input type="text" id="fname" placeholder="e.g. Kenneth R. Example">
    <input type="hidden" id="fcompany" value="The Hiller Companies">
    <div class="next-wrap" style="display:flex; gap:12px; justify-content:center; flex-wrap:wrap;">
      <button class="btn" id="genCertBtn">🖥 View Certificate</button>
      <button class="btn" id="genPdfBtn" style="background:#1a1714;">⬇ Download PDF</button>
    </div>
    <div id="pdfStatus" style="font-family:Arial,sans-serif; font-size:12px; color:#444; text-align:center; margin-top:10px;"></div>
  </div>
</section>

<footer>Arc Flash Awareness Training Module · For internal training use · Always defer to your site's documented electrical safety program, NFPA 70E hazard/risk assessment, and equipment-specific arc flash labels.</footer>

<script>
const TOTAL_MODULES = 6;
const progFill = document.getElementById('progFill');
const progLabel = document.getElementById('progLabel');
const progPct = document.getElementById('progPct');

function updateProgressDisplay(unlockedModule){
  const pct = Math.min(100, Math.round((unlockedModule/TOTAL_MODULES)*100));
  progFill.style.width = pct + '%';
  progLabel.textContent = 'Module ' + Math.min(unlockedModule, TOTAL_MODULES) + ' of ' + TOTAL_MODULES;
  progPct.textContent = pct + '%';
}
updateProgressDisplay(1);

// ---- Read-aloud (pre-recorded audio with synced sentence highlighting) ----
let currentAudio = null;
let currentAudioBtn = null;
let currentAudioSpans = [];
let currentAudioTimings = [];
let currentAudioRafId = null;
let audioManifestCache = null;

function stopReadAloud(){
  if(currentAudio){
    try{ currentAudio.pause(); }catch(e){}
    currentAudio = null;
  }
  if(currentAudioRafId){
    cancelAnimationFrame(currentAudioRafId);
    currentAudioRafId = null;
  }
  currentAudioSpans.forEach(s=>s.classList.remove('tts-highlight'));
  currentAudioSpans = [];
  currentAudioTimings = [];
  if(currentAudioBtn){
    currentAudioBtn.classList.remove('speaking');
    currentAudioBtn.textContent = currentAudioBtn.dataset.originalLabel || '🔊 Listen to this section';
    currentAudioBtn.disabled = false;
  }
  currentAudioBtn = null;
}

function splitIntoSentences(text){
  // Protect common abbreviations so periods inside them aren't treated as sentence boundaries
  let protectedText = text.replace(/\b(e\.g|i\.e|etc|vs|Inc|Ltd|Mr|Mrs|Dr|Jr|Sr|No)\./gi, (m)=>m.replace(/\./g, '§DOT§'));
  // Protect periods between/touching digits or immediately followed by a non-space character,
  // e.g. citation-style "130.4(E)(a)" — these aren't sentence boundaries either
  protectedText = protectedText.replace(/(\d)\.(?=\d|\()/g, '$1§DOT§');
  // Allow a trailing quote/paren/bracket to stay attached to the sentence-ending punctuation
  // (e.g. ...require it." ) instead of becoming its own orphan fragment
  const sentenceRegex = /[^.!?]+[.!?]+["'\)\]]*(\s+|$)|[^.!?]+$/g;
  const pieces = protectedText.match(sentenceRegex) || [protectedText];
  return pieces.map(p=>p.replace(/§DOT§/g, '.'));
}

function wrapSentencesInElement(el){
  // Wraps sentence-level chunks in <span class="tts-sentence"> for highlighting, structured
  // to produce the exact same sentence boundaries as generate_audio.py's text extraction —
  // critical so the highlighted sentence count/content always matches the recorded audio.
  //
  // Strategy: rather than walking raw text nodes (which split apart at <strong> boundaries
  // inside a single <li>/<td>), we process one "sentence-unit container" at a time —
  // <li>, <td>, <th>, or a direct text run inside <p>/<div> — collecting ALL of that
  // container's text (including from inline children like <strong>) into one string,
  // then sentence-splitting that combined string. This mirrors generate_audio.py treating
  // each <li>/<td>/<th> as one sentence, and each <p>/callout-body as its own sentence run.
  const spans = [];
  const SKIP_SELECTORS = '.vlbl, .watch-btn, .video-warning, table';
  const BARE_HEADER_TEXT = new Set(['do', "don't", 'dos', "don'ts"]);
  const CONTAINER_TAGS = new Set(['LI','P','H1','H2','H3','H4']);
  const INLINE_TAGS = new Set(['STRONG','EM','B','I','SUP','SUB']);

  function isSkipped(node){
    return node.nodeType === 1 && (node.matches?.(SKIP_SELECTORS) || node.tagName === 'A');
  }

  // Collect visible text from a node, skipping nav/link elements, but including <strong> etc.
  function collectText(node){
    let out = '';
    node.childNodes.forEach(child=>{
      if(child.nodeType === 3){
        out += child.nodeValue;
      } else if(child.nodeType === 1 && !isSkipped(child)){
        out += collectText(child);
      }
    });
    return out;
  }

  // Build a flat list of "units" to render as sentences: each unit is either
  // { type:'container', el, prefix } for li/td/th/p, or for callout divs whose direct
  // text isn't wrapped in <p>, we treat the div's own direct text (excluding child
  // elements already handled) as one unit too.
  const units = [];
  const lblPrefixFor = new Map(); // container element -> "Label: " prefix

  el.querySelectorAll('span.lbl').forEach(lblSpan=>{
    const labelText = lblSpan.textContent.trim();
    const parentDiv = lblSpan.parentElement;
    lblPrefixFor.set(parentDiv, labelText + ': ');
    lblSpan.dataset.ttsSkip = '1';
  });

  function walk(node){
    if(node.nodeType !== 1) return;
    if(isSkipped(node)) return;
    if(node.dataset && node.dataset.ttsSkip === '1') return;

    if(node.tagName === 'H4' && BARE_HEADER_TEXT.has(node.textContent.trim().toLowerCase())){
      return; // bare "Do"/"Don't" header — not spoken
    }

    if(CONTAINER_TAGS.has(node.tagName)){
      let text = collectText(node).trim();
      // Mirror Python's SENTENCE_END_TAGS behavior: list items (and other container text)
      // don't end in periods in the source HTML, so add one if missing, ensuring each
      // <li> reads as its own complete sentence instead of being misread as a lead-in.
      if(text && !/[.!?:]["'\)\]]*$/.test(text)){
        text += '.';
      }
      if(text){
        units.push({ container: node, text });
      }
      return; // don't recurse further into a container we've already captured whole
    }

    // For divs/callouts: collect direct text PLUS any inline elements (<strong>, <em>, etc.)
    // mixed in with it, in document order, as one combined text run — this keeps phrases like
    // "the <strong>Limited Approach Boundary is 3 feet 6 inches</strong> from a fixed part"
    // together as a single sentence instead of splitting at the <strong> boundary.
    // Block-level children (p/li/table/div) are recursed into separately below.
    let directText = '';
    node.childNodes.forEach(child=>{
      if(child.nodeType === 3){
        directText += child.nodeValue;
      } else if(child.nodeType === 1 && INLINE_TAGS.has(child.tagName) && !isSkipped(child)){
        directText += collectText(child);
      }
    });
    directText = directText.trim();
    if(directText){
      const prefix = lblPrefixFor.get(node) || '';
      units.push({ container: node, text: prefix + directText, isDirect:true, inlineChildren: Array.from(node.childNodes).filter(c=>c.nodeType===1 && INLINE_TAGS.has(c.tagName)) });
    }
    node.childNodes.forEach(child=>{
      if(child.nodeType === 1 && !INLINE_TAGS.has(child.tagName)) walk(child);
    });
  }
  walk(el);

  // Render each unit: split its text into sentence pieces, then render each piece as its
  // own highlight span — EXCEPT a final piece that doesn't end in terminal punctuation
  // (e.g. "It produces:" at the end of a <p> right before a list). That kind of fragment
  // is spoken as a lead-in to the *next* unit's first sentence in the recorded audio
  // (generate_audio.py concatenates the whole block into one string before splitting), so
  // here we render it as plain text with no highlight span, and the highlight picks up
  // cleanly at the next unit's first full sentence instead.
  units.forEach((unit)=>{
    const pieces = splitIntoSentences(unit.text).map(p=>p.trim()).filter(p=>p);
    const piecesToRender = pieces.length > 0 ? pieces : [unit.text];

    // Determine which trailing pieces (usually just the last one) lack terminal punctuation
    const renderAsHighlight = piecesToRender.map(p=>/[.!?]["'\)\]]*$/.test(p));

    if(unit.isDirect){
      // Direct text run on a div (e.g. callout body, possibly with inline <strong> mixed in)
      // — replace all direct text nodes AND any inline children (strong/em/etc, now folded
      // into the combined sentence text above) with the rendered sentence spans.
      const nodesToRemove = [];
      unit.container.childNodes.forEach(child=>{
        if(child.nodeType === 3 || (child.nodeType === 1 && INLINE_TAGS.has(child.tagName))){
          nodesToRemove.push(child);
        }
      });
      const frag = document.createDocumentFragment();
      piecesToRender.forEach((piece,i)=>{
        if(renderAsHighlight[i]){
          const span = document.createElement('span');
          span.className = 'tts-sentence';
          span.textContent = piece + ' ';
          frag.appendChild(span);
          spans.push(span);
        } else {
          frag.appendChild(document.createTextNode(piece + ' '));
        }
      });
      if(nodesToRemove.length){
        nodesToRemove[0].parentNode.insertBefore(frag, nodesToRemove[0]);
        nodesToRemove.forEach(n=>n.remove());
      } else {
        unit.container.appendChild(frag);
      }
    } else {
      // Container element (li/td/th/p) — replace its entire contents with sentence spans,
      // losing inline formatting (e.g. bold) within it, which is an acceptable tradeoff
      // for reliable, simple sentence-level highlight sync.
      unit.container.innerHTML = '';
      piecesToRender.forEach((piece,i)=>{
        if(renderAsHighlight[i]){
          const span = document.createElement('span');
          span.className = 'tts-sentence';
          span.textContent = piece + ' ';
          unit.container.appendChild(span);
          spans.push(span);
        } else {
          unit.container.appendChild(document.createTextNode(piece + ' '));
        }
      });
    }
  });

  return spans.filter(s=>s.textContent.trim().length > 0);
}

async function loadAudioManifest(){
  if(audioManifestCache) return audioManifestCache;
  try{
    const resp = await fetch('audio/manifest.json');
    if(!resp.ok) throw new Error('manifest not found');
    audioManifestCache = await resp.json();
  }catch(e){
    audioManifestCache = {};
  }
  return audioManifestCache;
}

function highlightLoop(){
  if(!currentAudio || currentAudioTimings.length === 0){
    return;
  }
  const t = currentAudio.currentTime;
  let activeIdx = -1;
  for(let i=0; i<currentAudioTimings.length; i++){
    if(t >= currentAudioTimings[i].start && t < currentAudioTimings[i].end){
      activeIdx = i;
      break;
    }
    if(t >= currentAudioTimings[i].end && (i === currentAudioTimings.length-1 || t < currentAudioTimings[i+1].start)){
      activeIdx = i; // between sentences, keep the previous one highlighted briefly
    }
  }
  currentAudioSpans.forEach((s,i)=>{
    if(i === activeIdx){
      if(!s.classList.contains('tts-highlight')){
        s.classList.add('tts-highlight');
        s.scrollIntoView({behavior:'smooth', block:'center'});
      }
    } else {
      s.classList.remove('tts-highlight');
    }
  });
  currentAudioRafId = requestAnimationFrame(highlightLoop);
}

document.querySelectorAll('.listen-btn').forEach(btn=>{
  btn.dataset.originalLabel = btn.textContent;
  btn.addEventListener('click', async ()=>{
    const isThisOneSpeaking = currentAudioBtn === btn;
    stopReadAloud();
    if(isThisOneSpeaking) return; // clicking the active button again just stops it

    const targetId = btn.dataset.readableTarget;
    const target = document.getElementById(targetId);
    if(!target) return;

    btn.disabled = true;
    btn.textContent = '⏳ Loading audio…';

    const manifest = await loadAudioManifest();
    const entry = manifest[targetId];

    if(!entry){
      // No pre-recorded audio available for this section yet — nothing to play.
      btn.disabled = false;
      btn.textContent = btn.dataset.originalLabel;
      alert('Audio for this section isn\'t available yet. Add it via the audio-gen script, then re-upload the audio folder alongside index.html.');
      return;
    }

    try{
      const timingResp = await fetch('audio/' + entry.timing);
      const timingData = await timingResp.json();
      currentAudioTimings = timingData.sentences || [];

      const spans = wrapSentencesInElement(target);
      currentAudioSpans = spans;

      const audio = new Audio('audio/' + entry.audio);
      currentAudio = audio;
      currentAudioBtn = btn;
      btn.classList.add('speaking');
      btn.disabled = false;
      btn.textContent = '⏸ Stop reading';

      audio.addEventListener('ended', stopReadAloud);
      audio.addEventListener('error', ()=>{
        console.warn('Audio playback error for', targetId);
        stopReadAloud();
      });

      await audio.play();
      currentAudioRafId = requestAnimationFrame(highlightLoop);
    }catch(e){
      console.warn('Read-aloud failed to start:', e);
      stopReadAloud();
    }
  });
});

// ---- Watch confirmation checkboxes — reveal the gate question only after checking "I watched this" ----
['clip1-watched', 'clip2-watched'].forEach(id=>{
  const cb = document.getElementById(id);
  if(!cb) return;
  const gateId = id === 'clip1-watched' ? 'gate-m3-1' : 'gate-m3-2';
  cb.addEventListener('change', ()=>{
    const gate = document.getElementById(gateId);
    if(!gate) return;
    if(cb.checked){
      gate.style.display = 'block';
      setTimeout(()=>{ gate.scrollIntoView({behavior:'smooth', block:'start'}); }, 200);
    } else {
      if(!gate.classList.contains('passed')){
        gate.style.display = 'none';
      }
    }
  });
});

const gates = document.querySelectorAll('.gate');
gates.forEach(gate=>{
  const gateNum = parseInt(gate.dataset.gate, 10);
  const revealId = gate.dataset.reveal; // for in-module content gates (e.g. after a video)
  const opts = gate.querySelectorAll('.opt');
  const fb = gate.querySelector('.gate-fb');

  opts.forEach(opt=>{
    opt.addEventListener('click', ()=>{
      if(gate.classList.contains('passed')) return;
      const isCorrect = opt.dataset.correct === 'true';
      if(isCorrect){
        opts.forEach(o=>o.disabled=true);
        opt.classList.add('correct');
        gate.classList.add('passed');
        fb.textContent = '';
        stopReadAloud();

        if(revealId){
          // in-module content gate: reveal the next content block within the same module
          const block = document.getElementById(revealId);
          if(block){
            block.classList.remove('is-hidden');
            setTimeout(()=>{
              block.scrollIntoView({behavior:'smooth', block:'start'});
            }, 350);
          }
        } else {
          // module-unlock gate: reveal the next module section
          const nextModule = document.querySelector('section.module[data-module="' + (gateNum+1) + '"]');
          if(nextModule){
            nextModule.classList.remove('is-hidden');
            updateProgressDisplay(gateNum+1);
            setTimeout(()=>{
              nextModule.scrollIntoView({behavior:'smooth', block:'start'});
            }, 350);
          }
        }
      } else {
        opt.classList.add('incorrect');
        fb.textContent = 'Not quite — review the section above and try again.';

        // After the flash clears, scroll back to the top of the containing module section
        // so the student can review the relevant content before retrying.
        setTimeout(()=>{
          opt.classList.remove('incorrect');
          const parentSection = gate.closest('section.module') || gate.closest('.content-block');
          if(parentSection){
            // Find the top-most visible ancestor section for this gate
            const parentModule = gate.closest('section.module');
            if(parentModule){
              parentModule.scrollIntoView({behavior:'smooth', block:'start'});
            } else {
              parentSection.scrollIntoView({behavior:'smooth', block:'start'});
            }
          }
        }, 1200);
      }
    });
  });
});

// Map each final quiz question number to the module section it came from,
// so a wrong answer scrolls the student back to review that content.
const quizSourceModules = {
  '1': 'm5',  // 60V policy / de-energize-first → Module 5 (entry requirements)
  '2': 'm1',  // Initiating causes of arc flash → Module 1 (what an arc flash is)
  '3': 'm2',  // Live-dead-live meter testing → Module 2 (do's and don'ts)
  '4': 'm4',  // Bucket-specific label vs lineup → Module 4 (PPE & boundaries)
  '5': 'm2',  // Cable tray arc flash boundary → Module 2 (do's and don'ts)
  '6': 'm5',  // Mixed voltage room / medium-voltage → Module 5 (entry requirements)
};

const questions = document.querySelectorAll('.quiz .q');
const correctState = {};
questions.forEach(q=>{
  const qn = q.dataset.q;
  correctState[qn] = false;
  const opts = q.querySelectorAll('.opt');
  const fb = q.querySelector('.fb');
  opts.forEach(opt=>{
    opt.addEventListener('click', ()=>{
      if(correctState[qn]) return; // already answered correctly, ignore further clicks
      const isCorrect = opt.dataset.correct === 'true';
      opts.forEach(o=>o.disabled=true);
      if(isCorrect){
        opt.classList.add('correct');
        if(fb) fb.textContent = '';
        correctState[qn] = true;
        checkAllCorrect();
      } else {
        opt.classList.add('incorrect');
        if(fb){
          const sourceId = quizSourceModules[qn];
          const sourceModule = document.getElementById(sourceId);
          const moduleTitle = sourceModule ? sourceModule.querySelector('h2.module-title') : null;
          const titleText = moduleTitle ? moduleTitle.textContent.trim() : 'the relevant module';
          fb.textContent = '✗ Not quite — scroll up to review "' + titleText + '" then try again.';
          fb.style.color = '#b3261e';
          fb.style.fontFamily = 'Arial,sans-serif';
          fb.style.fontSize = '13.5px';
          fb.style.marginTop = '8px';
        }
        // After showing the notification, scroll back to the source module for review
        setTimeout(()=>{
          opts.forEach(o=>{o.disabled=false; o.classList.remove('incorrect');});
          const sourceId = quizSourceModules[qn];
          const sourceModule = document.getElementById(sourceId);
          if(sourceModule){
            sourceModule.scrollIntoView({behavior:'smooth', block:'start'});
          }
        }, 1800);
      }
    });
  });
});

function checkAllCorrect(){
  const allDone = Object.values(correctState).every(v=>v===true);
  if(allDone){
    document.getElementById('lockMsg').textContent = '✅ All correct! Your certificate is ready below.';
    document.getElementById('lockMsg').style.color = '#2f7d3c';
    document.getElementById('scorePill').innerHTML = '<span class="score-pill">Quiz Passed · 100%</span>';
    updateProgressDisplay(6);

    const certSection = document.getElementById('certSection');
    certSection.classList.remove('is-hidden');
    setTimeout(()=>{
      certSection.scrollIntoView({behavior:'smooth', block:'start'});
    }, 350);
  }
}

document.getElementById('genCertBtn').addEventListener('click', ()=>{
  const name = document.getElementById('fname').value.trim();
  if(!name){
    alert('Please enter your name.');
    return;
  }
  const company = document.getElementById('fcompany').value.trim();
  const today = new Date();
  const dateStr = today.toLocaleDateString('en-US', { year:'numeric', month:'long', day:'numeric' });

  const certHtml = buildCertificateHtml(name, company, dateStr);
  const blob = new Blob([certHtml], {type: 'text/html'});
  const url = URL.createObjectURL(blob);
  window.open(url, '_blank');
});

function buildCertificateHtml(name, company, dateStr){
  const escName = name.replace(/</g,'&lt;').replace(/>/g,'&gt;');
  const escCompany = company.replace(/</g,'&lt;').replace(/>/g,'&gt;');
  return `<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<title>Certificate of Completion — ${escName}</title>
<style>
  @page{ size: landscape; margin:0; }
  *{box-sizing:border-box;}
  body{margin:0; background:#0d0b09; font-family:Georgia, 'Times New Roman', serif;
    display:flex; align-items:center; justify-content:center; min-height:100vh; padding:30px;}
  .cert{
    width:1000px; max-width:100%; aspect-ratio:1000/720; background:#f3ead9;
    border:14px solid #1e1a17; outline:3px solid #ff7a00; outline-offset:-26px;
    padding:50px 60px; position:relative; color:#1e1a17; text-align:center;
  }
  .corner{position:absolute; width:46px; height:46px; opacity:0.18;}
  .tl{top:18px; left:18px; border-top:4px solid #ff7a00; border-left:4px solid #ff7a00;}
  .tr{top:18px; right:18px; border-top:4px solid #ff7a00; border-right:4px solid #ff7a00;}
  .bl{bottom:18px; left:18px; border-bottom:4px solid #ff7a00; border-left:4px solid #ff7a00;}
  .br{bottom:18px; right:18px; border-bottom:4px solid #ff7a00; border-right:4px solid #ff7a00;}
  .eyebrow{font-family:Arial, sans-serif; font-size:13px; letter-spacing:0.22em; text-transform:uppercase; color:#8a3f00; margin-bottom:10px;}
  h1{font-family:'Arial Black', Arial, sans-serif; font-size:34px; letter-spacing:0.01em; margin:0 0 6px; color:#1e1a17;}
  h1 span{color:#8a3f00;}
  .sub{font-family:Arial, sans-serif; font-size:13px; color:#3a322a; letter-spacing:0.08em; text-transform:uppercase; margin-bottom:30px;}
  .logo-row{display:flex; align-items:center; justify-content:center; gap:18px; margin-bottom:16px;}
  .logo-row img{height:42px; max-width:220px; object-fit:contain;}
  .cert-logo{height:48px; max-width:240px; object-fit:contain; margin-bottom:6px;}
  .presented{font-size:15px; color:#3a322a; font-family:Arial, sans-serif; letter-spacing:0.05em; margin-bottom:8px;}
  .name{font-family:'Brush Script MT', cursive, Georgia, serif; font-size:46px; color:#1e1a17; margin:6px 0 4px; border-bottom:2px solid #b85800; display:inline-block; padding:0 30px 8px;}
  .company{font-family:Arial, sans-serif; font-size:14px; color:#3a322a; margin-bottom:24px;}
  .desc{max-width:640px; margin:0 auto 28px; font-size:15px; line-height:1.6; color:#1e1a17;}
  .meta-row{display:flex; justify-content:center; gap:60px; margin-top:30px;}
  .meta{font-family:Arial, sans-serif; text-align:center;}
  .meta .lbl{font-size:11px; letter-spacing:0.1em; text-transform:uppercase; color:#8a3f00; margin-bottom:4px;}
  .meta .val{font-size:15px; font-weight:bold; color:#1e1a17; border-top:1px solid #1e1a17; padding-top:6px; min-width:160px;}
  .seal{position:absolute; right:60px; bottom:50px; width:90px; height:90px; border-radius:50%;
    border:3px solid #8a3f00; display:flex; align-items:center; justify-content:center;
    font-family:Arial Black, sans-serif; font-size:11px; color:#8a3f00; text-align:center; line-height:1.3; transform:rotate(-8deg);}
  .toolbar{position:fixed; top:16px; right:16px; display:flex; gap:10px; font-family:Arial,sans-serif;}
  .toolbar button{background:#ff7a00; color:#14110f; border:none; font-weight:800; padding:10px 18px; border-radius:4px; cursor:pointer; font-size:13px;}
  .toolbar button:hover{background:#ffce00;}
  @media print{ .toolbar{display:none;} body{background:#fff; padding:0;} .cert{outline-offset:-22px;} }
</style>
</head>
<body>
<div class="toolbar">
  <button onclick="window.print()">🖨 Print (or use Download PDF button instead)</button>
</div>
<div class="cert">
  <div class="corner tl"></div><div class="corner tr"></div><div class="corner bl"></div><div class="corner br"></div>
  <div class="logo-row">
    <img class="cert-logo" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAeEAAADfCAIAAABOL/wwAAABWGlDQ1BJQ0MgUHJvZmlsZQAAeJx9kLFLw1AQxr9WpaB1EB0cHDKJQ5SSCro4tBVEcQhVweqUvqapkMZHkiIFN/+Bgv+BCs5uFoc6OjgIopPo5uSk4KLleS+JpCJ6j+N+fO+74zggOW5wbvcDqDu+W1zKK5ulLSX1jAS9IAzm8Zyur0r+rj/j/T703k7LWb///43Biukxqp+UGcZdH0ioxPqezyXvE4+5tBRxS7IV8onkcsjngWe9WCC+JlZYzagQvxCr5R7d6uG63WDRDnL7tOlsrMk5lBNYxA48cNgw0IQCHdk//LOBv4BdcjfhUp+FGnzqyZEiJ5jEy3DAMAOVWEOGUpN3ju53F91PjbWDJ2ChI4S4iLWVDnA2Rydrx9rUPDAyBFy1ueEagdRHmaxWgddTYLgEjN5Qz7ZXzWrh9uk8MPAoxNskkDoEui0hPo6E6B5T8wNw6XwBA6diE8HYWhMAAJ/QSURBVHic7L15vCVXdR76rbX2rjrn3p40D7QkZIlBDMIDGAw2NnEM8XNsx0k8vDh+duwkxC/JywvJe5l4iRM7HrADeADb2IAHIGY0ATMjM4hRCBCjJDSARlrqbvV47zlVe6+13h+76pxzh271vT2ou3W+X/1u3z73nKpddarWXnutb32LPI3xKAS5kQFgZzgZAWB2wAEYHCAHQwnkYCUA4Ed0wHPMMcejEnPDU7DedXAAcALKNsccc8xxyhEe6QE8QnDiGbvMDoDhBvQW2QEHOTlBBSiOtT8yg51jjjketXi02mgUD7n8wl2IgwCCzQQ22KGEEuoIcwM9xxxznHI8em20EbMDBgDwzn1WNu/+SgSQl7j0HHPMMccjg0etjWZ4b3s7J9psZdC52G32qcM9xxxzzHGK8ai10QAmIQ4DGdiLLQ4GEJQIXZwaYmwELtHqOeaYY45TiEevje4SgMWZJoebuMEAY4AlOECF2jEndcwxxxyPFB7NsVYDUSK14NlbkCEbmnzbBz+E3XuQATWQoM0KV7jNLfUcc8xxyvHotdFuBkH2DKRAjKVl3PaNv/gP//n1L3tF3r0XTACQFCISwtxAzzHHHI8IHrWxDjMht3EViJaWoLz0kRve+Nt/ODq8dN5gEJxBlnKKFhAD3IkIPiffzTHHHKcaj14/GrAAl5SI44N/9d63vvT36L5dFyUMlsa3feoGpCYMI6oAQtM0gR7NF2qOOeZ4xPCoNT0uasgJY7vnTe/4q9991ZZ9h64YbKlH4+3O9952K0J0ADCYVcIMnxcZzjHHHKcej1YbXcjPiXa9871v/90/2D7OC23y8XJUC22z/OBetElzRhRnJ+Zm/KhUnppjjjkeaTxabbQBh9sDH7z+r17xx1dWi3VKjtyy0pAXXKpRRqZIDLPW1Bj1YDBPG84xxxynHmdjzpAm1SY0E6Dgad23ASnjq7e+5eW/t3BoGYYAl0rabGZJjNvlJaiByM3rwaBNLYMmIemJsZ7ZuR8LibpTAlknZjIZ2xxzzDHHCpxFNrqrN3HAnOAEcjYQu7gqCSu8KEJjtIwHHvrzF7/4gsMtwwmqcFOwwA1G3sIQGOZE4oZKIlRRlDyYnDqTbF2QmgCDEQggBhGcgYk+dWfAjbqacuteZKA37N3vczM9xxxzrMZZFOvoFPo7azgNTagRR4CEiRzILZK9/Vd+fXGpGbbjYMZuVGDu7mBSdzDAonBywKwj3hGsl8Hr/j8BWTdJeOdTszOvLFPsFJrW+tFzfeo55pjjCDiL/GjqfjrY0BlRdiAEJAO7tWMeVFD+xO/+4UO33HFOSlkVYCICFcVokLkz3B1EJdYBgpsRAURGyMxKYAd1ptYAdHMCzRhac4BAMC4efe9Q9wJ7E6/ZCJkBWLC5PvUcc8yxGmeRH917o+QzLzlj1IAAchZGm/Z89JOff99129WDrrCIXPzcYmdZoACIzNEZ787+OjoDLd1UwEYMYjCXoxtByZRRem6VwMjDKefNoxxzzDHH+jh7/Og+I0cMsMMIDgYBdY3xCLWAgTvvf/vLX3F+8kGTmeFM7AQ4mTu5AE6k8FBXk5BFZ52JYGCw9Ep4nV1lc0JmBC++sRuhRKIF5Z1QBgDlVYGOabBEuhfn8Y455phjNc4SG23UJe2K6ZyYQiNwO8agQrME4vf99isX9x1eaNoIB0iJ4KXS28nBLsbkoHpxAQS4MzPQO9fO8E7GY8bxZSczYoWJgQGGKwCmiVGm3ptWBjtCxy7poitMczd6jjnmOCLOEhsNwAjivSXtuRJOhoFgaQlmB6//+O7PfWXboeXoRvBEBoBA3LUvhLsDZEILW7f0PjTBzAjSJQRLfGMmQ1hSlP3nkQwwCYBIZlKi3iKzMbyfS3opauqIgG4An01hpznmmONE4Ww0DA54F0BwwNgRCcvjd7zyNYPDy4sO5IbYzcxnZJLYCYCClBCGNcAomUOAqDA9rDfmM61pAXd3d7hDDUkxThhntDmoiXspIieYWN/VBZh2gekC1WfjtzDHHHOcCJw91iESu5ZIB0EBL1wNM8+Af+nVf873794SJFsKQcyUmWkmE2iEkm5sXLdfcB6Y3AwgELm7E5ShYmADuwbTYGADmYACKDgh6w1veOMb/+N/WfrIJ3GoRZOlyUgZIHbytqmcydydnKkjXDvB4YEb6LyOcY455liLsyTWwQ5PGgrFwgxAKUyJFSOn5pbbb3jn+y6rqnz4UBWKzV1Fc+sq/ZzY6mrhnB0gEJfEoAuzFoYHefGdldwJ5MQOmIfAAIHp8Tsvv/7P/+IvvnZHvWPrc//e3738h/4WKkY7RlUHFrhRNopECBgw1LxNVDGYQ4xdjcwcc8wxxwzOHj+azJG1o2G4ohKuAkZLGOt1r3l9HI2apSUK5IFspqJvYqsd7AQlqND5l14MApjhXkLH5CA4G7rwMRlgTm4EuJsqzEC045onLArTgYN+1zc/8Duv+ouf/+f40tdgjP0PgQk5cxDOnppRMsuBdKGyEMwUanNy9BxzzLEWZ4+NBjMAmMEMMcANnqCUPnrDN2/4/I5BzWxmWVXB4lM9aC4XoWTzlDHStH3npWApPvNE3X9ah1Io0v3nQ4zs7HAQsGUhDOoF4q1q57c53r/7lf/3//PVP3otwhDLI7jCFJFjXTM8ayaQATlnmetTzzHHHOvhLDINTKhiV7cdYONljFuof+R/vuWcVtG2YBcCzNucSQIA9m6zLoLBWqr+LjgPwqoKZhC7GROx9QXmxsEQrPfBs6JQMyRgsbrwqp0koNSgXfb9e3cut5//87d84N++GLv2ICsoa24cKoRajdomuFUh6rzp+BxzzLEezh4b7QRXRRBUbLnlKoDC8ic/882bbwnjZkCkbSsiJEzEa21iJ7YB3nrOudiyBQRzBzEKJ8+LUhKXCm8YszEKU0MBjq6AZli69OorVbUOUgl2DGWY2m1N++DnvvSn//rf2ZduRWPCgVK21FIIzOxZiRg6t9FzzDHHOjhLbLQRDJ5QCG6c3MCCw+MPve0drFpFoeXxOWGQc87wqqo02Wy8AujKTIxw6RWXQbgz2u4w76q8CWBoQGecgUKhIw4wSKwARuTLrrrS1cRAmtzTGK1ELKjSfQ/+8f/7n5ff/0kcGIMETInNArWaoCYsp/yazTHHHGcAzhIbDcDMqljltvWc66rG0jK+dvuuL311gQmaQ5TlZgwWgFJKIlRqTyYogQwnnLvzsvI2EgYU0K64kKBUUotT2+4ECPm4hQJMqKvzLt8pg0FKiYSbpqkHUdumMt0BOne5/YuX/NYD73oPDi0xk6eWQCEEqEMdq3KGq5knc8wxx6MRZ4mNZge5wzxIIAreJkA+/Za3b29T3bYEH5GnQVQQnAUEuLGbkMLNLBAYiGZweszjn4gQIaJwBCRrQQSwEvcHmhzWAIM61bHzrE3DVVe1EluSDA5hQI0NSAjG3lZptLVdfs8rf//+t74N46bSTJoAAkdQ3VW1WNHMc8CM3KYH4+mXteL1OeaY42zGWWKjUc7EPacEEGXgwNJtN3x2kFJ0ZZgRlBi93gYAIsqqzCwibkruBs5El1z1LYiVFbayW4gCnsav2cGdHFL3ikPL7sAEFgRe2LEDITgCnHotaWO34LnWvGXcvP+1f/r1N7wJRsgmEuCAEKgvPpxgrvo/xxyPepxFNjpEmHEdvRmB5Ct/9Z68tCTUcZoJHroiwe79RORmRM7kno2IVCgsDnH5ZSAys9IcizojO+M+r+vC9pLTYL7g0osRBZ1OaSf2xA4nsGPoXB9O73/16/e/98NoMzSZtQa1Ums+dZeZnY/09Zw9X9scc8xxVJxFD3vWYguprnFw+fMf/PAiR7eub5Y4xE1mggQMYhA7zIwcBmqjbH/MJYgRqoFYQFCDO1RL1TihE5PudjDJHZJ1Pq87wBfvfEzu/6Lc9W0hQAzsNmDeCrnA5H/+1u/s/einkI1hLIZpp0Say5TOMcccBWeRjS7CRnA0Db56S3vfgz4aC8jARiBHITX3Ys2wrIHY3U0hEs3pEPkF3/JYWCrtUqjoaYDMDLMe7Uo/eiL6AffsBrdLrri8BQCws4ONWDudaI+GZrzMyHF5fG6j73jpK3HTzSC33DiZkylDubBM+g1sxEZmZFNNj3k4eo45Hh04i2w0EZjZDWqfff+HFkbtECKdiD+zUy+xb13DQzMiKr8Lxxa8HOXiJz0eQogBgKt14Qui4imzr4gRc6eBZ6AyPZQmW7ztssu6DgIrLWlJbDKzuw6DxFGz7fDo9b/8G3hgDwNiir6d1lH0lebSS3PM8ajC2WOjs2Uw0CY07S2f+ORWkkiUNK940zTRR9QL2jmTMjKTb99y2bVPQhXBBLOpgyxs1pvmNWa3ULOdAAaRgBiPuTSHYNQVMVJfzQjACSpAFUZ5ecBUHVqKux+67uWvwOERspF7X8zIcIZNs4gr1Dz6VOQcc8xx1uMssdFGCHWNtgV4/6du1P2HqGlAxjNB4wmKaHMIwWHuqmzJkWII556Lq64COSyDDCEUvSSiGUn/Iw8BRESEELFjh1bBJ8nGfgRFDyTDk6bATJ4WhfnQ4Xs/ecPud38QyVh70sh6mIsuzTHHoxBniY0GME4NYoVGP3/dXy/AB4GJPJmSg52M3Nhtpv1rNjUAwhBOTLR12z9+8X+EZRRFUiKYAswiVrSoS1ijA012ROTFIzczESk++o6LLlIGyMhLqhBGaAWZQewBzqZMGHk7rOSc1t7zB6/BvkNoxgEsIHZ0DA8O0+AGTVqLzzHHHI8WnD02uooV2hYHl+7/6i3BslnObhLDJMhgBONpPNfMYowGb5LmGL77bz0fOy/teMorwCihjJWY7KdTliYCoGUSCHFwzg5lnx6r66dFBohxnMjusbvrIOniOH/2z94AZzStEJkZRMzUc4nVGLCmEHGOOeZ4FODssdEEoFV85dbxN3cPRMyyk6nZpG7FCUZddywCSgTD1SSGZfhlz3oGqgrVYEVSjtbP0c2+2IWqhfrfCTGce/GFXa8uMifLxKU7uDhqo6ClBUyx6OaaJeXPfvCvce834QbNTA4YEZH0EQ4HYDPf1tnzxc0xxxxHwVnyqLMXjVD53Ic+ck4M4tk8SQjTjoWlXSHByKnk8VhU1d05hoYMF12IJjkL0EU7yo6LjSS3Na1bppjtiwgAhB0XXqg81WlygoPZEYxIAXc3Kr45uYOMVOPS8q3v/2uAvWkhATmTMEJ5m88EOcjmYtNzzPGowdnztJMzUv7aZ2+qnTy1IGOCiJQ4w6TYxGfoFkLM8DYnqyucswNVnbOy93m7zixOKXRdAUxRVuovnTMm5ltIwAz41nPPncjqee+MR+WgcHdzTwwlFoc4lEDkW50++4HrcHiZ3OEopGxVnZ7hTCx6zsCbY45HCc4WG+2Awb9+d3PgYF5eDswilFPT/YW4GOVpoKPv580gcw8LAzAjBKEwNdD9nnk9ptskQt1x+GZdace2886ZBqz7tCEBpf+48gxRhAmAOKpRO35gT7rjDoggJyICkcG7zl4+/cSkG8wJuG5zzDHH6Y2z5Tl3oNWbPnlDJAS4cMdKVtU+pADpAxgTtnIpYxERrmqoIisTY8KecHT0ZF+p17EeaKoDAjBtO/c8ZTeAgGioFFFZiTPDAqOjiXgmUqLgUmcMlbZx+PJnboQ71IjZ3JxXzg7ztOEcczzKcDbY6NL4FVm//sUvWMphMGyT5mwx1kxEPa9jFTeDSx0LkbsjCIYDiPgktrDGc+biA3d/NcIKUToH26RDLRNvW5j9KwEEc4KW8kOmEhPv+B7uIBMiats7v/gVNAlVgCDndjKddOPxWcL1XBVvjjnOfpzONnoqAWfFpJEDcDNw1GTgCJC7J00gw/KhA7d9Tdha9mX3MFhITVsxixtgyp4YJbg8aUwoErKas8QYS7NaZ0LfEgtUxJI6edGOu9d75eS9s81MLEps3Of3KGPrIpzYCz8DJm7igJEp1MhcwAwOBjJ3MiWMqQHpQ1+7HeMWqQF5JAiInJ0ILH1TXWe3uYGeY45HCU5nG70GDsAJAvdOlE6VmCUGmOJrt4flJTdVBgUp3DokJThjRfXKdH/uRAIi7lpVubvaJCO3yl/t4h488x8AcDUzM1gpZwGAAFQyKSV3wLpw9Ux9+UzHWwDK5sKAxUaxez/czDMmzVicjQBacwJzzDHH2Y4zw0avGCURSm9ZgrqBiEEwv+/LXyIt3qoHFnfv4hiTzznIideaakBE1reAK7tpTcu6Zz8LYocYSzG4RUg6hBJIme7JHyaWXN5tWbFrF8ytFwxZV5tjXhc+xxyPEpwZNrrDrK1iBpGIwJ3UYP6NW2+riSKBNBPgZkSglZa3BHO7ykOf1geKHK3lKxdXujOWM0GG8gqzgIKTuBDg5nDuQt1EOAbrPN2Zg833fnNXN2EQwX0aksaKhllzzDHHowFn2hNPABOYAIcbmOFOBhh23X1vBY5GrEWKubOUM5+cCD0zW2mt5eUNPCMPzUfwUmflm3tqdKlOYRivEvPYxIUtpjw4Hdj7EIgF5AT3rnqlKH6s71TPMcccZy/OJBtdpJq731VVtRP1J+DAgQO7d6Nt2TSACumi2Lj1YhvAjDa/uzMzZtzqdeG0mvnW5R7N4A7rJKSpM/ducH+4fU5QZgUBMdHo0BJm4ySzpSvzXOEcczzKcIbY6L4MuvufOxExs5YiafXlr9+NNrN6yb1NohkKh5NNnc9Okbl4xN4L80/86GON865Qcy4H465gu/j4Oa8qbHlYS+3u5AhO2rQwx4ybP33PGgbhHHPMcXbjDLHRPZxQ6u1IhAIDDnKk/MDddy+IRGImJyJFJ5bva0SRVr3i7vBCkXt48zyTAQS8t5jCYIYwJkc0Q5tmdzjrsz/sITwrtGOCzNawzA30HHM8CnEa22hf/d+JhTIzWIYZM8McHO7/+l3Qrq6kMCJK3KGIgE5aA3bucxdGpgnxo6oqEMHsKPy2tXWGJQiRTcEEzyAqwRc22O4HV7zTHz7uMfnTaDSCGUkws7U2fe2sM8ccc5zFOI1t9CxmLBURSQhgBsyhgEF1/zcf5N6cTeK3E4s8i+JfW6edAXIQ0QrpoiNjGgmZ0TbqdP3dEcAhmGaI7L1vlxxj2GTmvFSViLoJo8Rz1uzk6CXpc8wxx1mGM8RGo4tqoDNSnVizmcGB7Hvuva8vlu4wK2k0U6U4s78Zxzbn/LAVIn2H2el4pv8yG6m7mWsUweHR7ju+LsdGuZtASgNyolBXIPKchXh2VJOzmJOj55jj0YPT3UbbKtNbasHN4M5FyMgNTR49dEBszadmMGvXiqM9FUEiapqm/LbOCDqJuXX4FJMYMzQxs5m6JrQtIPd8+WbZIAOjpC4VTjFAZr4XmrYaED/tv7A55pjjhOI0fuTJVvmtU/Zb4boxExHMsf8g53WCtJNi60npSqd0QTZpEF786PF4jMmej4pVh2EHw1NKYBaiShijMZbaXV++LWzcRocQslsYVCBQoQN6p1g9uQjwdYYxxxxznK04jW30EUDcRwCIOz7GN3fFNQaRe+PWFQP6zC8zcY8S8Zja6CNGPKZlK9YXklCRhHYPIl2luTnq4b73fpAOLW/CRoMpk2/Ztq0bSSlg6ekiwAqu9BxzzPFowJlnowEUpc/ex6SHvrmL4DzTlHVioKd+9Iow7gpT5+5N0zysBz3Z8WwSkhxwpxBgBle0LUbth97+ru1UbS5n6EznX3hB50H3LrNPjz230XPM8ejCqbbRdmTq2MOs36nzW90yuPTJdicGheV9e2NW8qM5rrOGdXXfbwdy7lX12ED9W6zbvIuMlHLwVTMBmK2kHA3IGH/+C4fvv19Sc/TxrHN+5K2rCg3PPReQrkEAE3vPKSzSd3P1uznmeDThFNpociM3dmO3SbjBS3dsGDFInKUrBfRJ4R8DABvIeNJLhUiFTAgcoVjavbu2Zm1az2eYdl1JS/cHYidiuDsJuxrnjP0H0ImIBoNYkTgiBZkWYbueyWfkU+UPsLMYS3aDKpQ++oY3LXgiNLxGYGN2JCsuTPdXd0EOARddAqnJBCQGRdcx0Z1gDGOe6I1s8Pp3fbkmnGsjhgQjXtPE1jsazSY29PEid/QV9hOs+C4mf1o58bg7RLzIBzKXtutmtvFhCEi6owTOmhDYYeVwqg4O4KDqfehsg2fqbqpWWJtlwIHVcjmjnhHPAIOkI3du8BTcSoWsQ8hh5toPVdwJJCDqrkzgDY+fu9F5eXCYZ++NOU4fnGo/ei0HDug1g8zUbDWRYy1BmMhhTjAnB8O8XTocLK9LHPaV29rRuCsTRTM0Ddz6sO/ksljvX6NcK5rexF1/7jYrFRoGCW77xn1f+rJYG4Voo9IaTK2rVYLzzoUzwODQn4Z1/6xDmN4AtG1VtQvoE7l7Suk49rcSpUMukZuZKkIA0Lbtkd4+I0jSha2KXSMqMituqpYzhwCRY9E8WQ0vVU9d394QY24aItKcwczMqWlctZOl3YRtIuKqYhEAnrOq5qaRqjIzNyMREoEIgJySVINN7J9iLI2BNCUS4RDadgwOZf+mqtk4BABpklDZyP41Z1OlEMohUMY8x2mG8PBvOXGYKmUAKH4cgZ1gDnVhtGLu4FnHal06XNGGNi/vOnDggLtvThGOAIGLOg4eAuBMpMBKrl5xZcor7KutRR3EXQ0GtTs+cn1sTQw5t1Ick2MfiUMkbtlxDoY1VFGtcEJ5tlidNiWsZCYxggVmOaUQo4TgvY0u8w13k0FxhDe4+6QiEcyuWjSqPOdqYQEPVx+0ju/mziGASNtWU5IQzExog+aDCCyesoQAM825mGMRgaqZxxhRfs8ZkxXbBsBp3MYoZsYxCkDMnpRDcFWY5ZxDqCDCZt1F2FgtPyPnnHMcDsnNcmaRajDwrO5OYBYBkWtKua2GQ+SN3RWeTULlqlNfwiy1bYxxQ/uZ42TjlNroqTdLUO5/90K5oKmWqPcvrgsimLIEdScmOA7se0iYyTZjuUpr8Jg973owPPVqwDAhJ8+YfQIKEbCz3Z29hhE8KwkEjNTc8Ncf3RYit6MibH3swyDAssVBfdGVV8AVEEg0zSzU9TN3MEiPJxYtYik5VEIIdQ1VUxURm7lux7PUZWY3c1Ui6myf2dEKeXp/GStL5EsFPDNTCBJCTqmMc4NjYyK2lNwdLJ6zVBUAqKoaEUmsyhxARMWqbvTcKUgEQM4h5KYJVQUzKskJgEIIzJaNiThGS6m0cNjA/uHgGAeCibSWl7AEsUgZMAciiRHAerIBR4eZSQgUQhlbkVCPg8HDzqlznGKcWhsNwIqBZiVIx11TMJmQF3FO9ItfIqPVHVdnQb0Q/vKhwwubcKKdCOzu4qjcd33jrp3+7OkoZ47FbpOgUG+jS3AD7HBXOGHU5FtvG+/eu7A8lkAKZcyuGGb3NnMKK8bjSe2x1zwBRQCEYGYcGJNZ4fiShZYSVxUcrkruZqbwGOOsdnYfzynKrhv1K71Mk+WxN7NQ1ziGAk6aXTa5c6zh7qqWlKsYJGjO2OCcB8CymlmoK89tSimSp5SqwUCq4NksG4twDO6eNRMR88aeBUuJmUGSmiZWESVursoxwj2lzMxOyDlVceBMxBtt0ECWMwdux021MICqqXMMntRVWSIx59zknAfDOqcksjH/l8VSaiMLEZEIiNJ4TEQhnHKbMMdRceq+j6mdW2H+Jq84AWxHC3F0KJ6XuZQCFre2aRY3Hq+c+B0Eq9Tuu+POnV3XQ3t4sziZM8goCHKLED7x3vfvqOp4aIkdyYw3vDaXUUqXP+5xGEREgZlIHyelzszTGg3rY0enkW3u7iTCIuQoCiGrB1Kiwxs8lKtxFE9JmyaEwA9rVdf7q7vn8TjGSCKWUk6pePqz+rHHCGbmGKFJVavh0HJb1bVnc3cOgZw0Zwrk7mao6mC6sfPlGEucJFaVW3Z3jhFm7WhUDYchBFUNIYAITkzBfWP+qaYUQgBJjHESr4cqi4BZ2+zuFKiqKjhtfJ0BgJgZIqSamiYOBnEwgDs2tR6d4+ThFOUMV8mE0mz4r3SEyplTRlJkBcGYypt7FsQKH2TiQZeicG2T64ZvLEVZQjqZR+D+b3wDtpItMWu7VkSGeWqjHZ5buKHV2z9zEzetgNysjnEti4OPLLXhYGMZbjsnXHEZYgCgffZsJhKx8hMbRQieM4g4hKxWlvzuPlOMOenCzkY9u+YYN4Cr2LaJYyVVjWJHUsJKw7rqCqwyK24wQxwOWs0O5xjcyI2CVEGqjY3HWd3bpkGQou9qZiBJKbGIpgQiEnEjCaGq67bNG92/qWfD3ffduzweOQtXdW4aFqkWFsfjhphFJLVq2cfNOJtudP8kEcJLS4cphnY8BiAxFmGZkpzkEEzBzG1KVvoBbeT7cncJVdO0RhwHddOM0TXNmOP0wqnzo7t8SU+Q6GNzBgBqSAozCBcLBab1BZ2dQUagrr+KZqi5ZTeTjYcCjDoxjADfu3cvzKSINFEfYSjrfV/9qe4cCkUtRoxH+NLNune/Nw2Rg9C2Y5JqQyPJJNsvvgjnnANzZ2MObtmojHFWvsM2+SDl3Bl91VDVOaW3vOUtL33pSw8dXp7ue0Xx/cbmbzO74MLz/sN/+A/Pf/7z03i0JopyVBQih0FV/9HP/MxXv/rV8XhcVVVqFQAzTzrwHjuY+QlPeMLLXv4/Lr74Qs85hKBtWw2H+/fu+9Vf/dX3vv+D3WEJzOyutMHz7fRVLF177bVveMMbUtvGEOD+2y9/+V/8xV8cOHCgqirNXg3q0WhUVZXljfnRZQa96uorX/7yl19x+WVw1ZRCVd1z110vetGLvvSVmxcXF5umiTG2uRGRjeoDuLsEYuZf+IVf+Kf/9J/Wg4GnvBn+zBwnGaeSH80GB/f8WXNHhjiQsTzC5275vV/45xiPId66EoV1cuBdFHiSPzGEgMOHhZg3WDACgEjMTAlgWE42HttddyNlYAWxudf16D5VSNY+jco4LAHyxY9cv9UdblJFLYyuGazyH3POzExEambuWdWIx0JXPOlJIEclFISISlZndjelYHKTgelJrxkRNwsh/OZvvXQ0XsGNm/WpnTa0QUT2PXTgla98pbvHqgJ6yZE1woOTq0FFcYXInYiDVPFt/+vtN910U9u2xCFlK70rDQ6mDY6H3f3WW29905vexIW6x1wYHe95//s+cN2HVB1gDiXfZoYN75+DGNzBX7351jvvvDNWlRHv3X/g1a9+9dLSUpDKFGBq21YkZvWN7t9AJHznnXe+7nWvA8GJC0Hl9X/xP2//+p11XaekYFI35oCNf19gUoMa/uiP//jBBx+EEx2Bg7geg36ODaCQ/Sci8uVnEbmcvDItC1iDU3fpU9sUsc2UWxYRhmlCajFu937046958X/V+/eAgBhApPYwTgcRAVQ059zXCaoeHV0NRS/zT0QVsPcbd09LzIGVtnAm5LCqH4oTmuaum74sy+PAGOWxxHB0BdGqqtxdVZk5xhhCyEKjGK/81qcWWnFWNc/MsGmSfdU3dRxBw85p7bD5/awAl326kXvfjmFlt7Cjjwj9kE7QeNCNx70UAE0Gs2f3Q23bigiYzMzBJLzRYDfKM9YfJedsquWX6QD6oqdNhw/cqVzP/kQcgKqa4ohtOo8VfW7I3b0zH/MClpOBnDOFUMg5JNJVAIhwjODuqSm09J78sxqnyEazYxgHyJphYVgtLx0i8ooBw663vuutv/ybW5s2agJM23EV4uReX+GBFt+2UKEn55Iy+SYfBIJ4Wd6TRaKvf+mrk7aE0z4AK1kZq2trHDDDg3v2fuPuOjsEiimZbOKUzsLMigapESCc3bJbC+iW4cK3fiuItDco1FfZ9Yc8YV+Wz5jpFb7zmtj0scNAhs6aKFyPxdufMQplPKraH51xvOPp2v5OLHU5ymg0AsBB0BPt4fxwLsF6+3cqk7yZafYSOs/JSsC3N6G86W/NweZucDUr31e5Z1R1pkEPO7gr5trM/mlyJ8wY6LkozIlEoeHmnIs3XZZ0nrO2bRqPOQSOsWPoH6GA6BQuYcYtS3R31bywuABVNLr7Pde97w9fcyFEDi9tqSKWDgtBm3ZQ1UdsODKNeDhckZKv6c36sGAHQbrCNnYisOn9X7kV447Sv17zQO9YH9MAiAGGJu/64pdj9jpEzxpCaHM+CpGLmVW1ONEASqWfRznnystwwQ4Qw4gplO8S3SFLjrQbeYcT0ZHlRLtOJXzPWEl5flhQ3wf9hLtyq3ZIRDHGEokyMwecyQjZj6Gd5exugdL1uMSsUGgka5zxss8VOgQbAZWab3Rec3eJJlG2mX1u9LrNfJDm7vNJBYlYiW0ye+96lse/p/10VKuusn8NTqGNFkHKERLUkRNGLW685QMv+4OFppE0Dq7WLO+7524QCweM0zosiLUTPFHKrW88GA1AuqujxfRytkP3PoBv7oYbyKZu8mQY/e9Tp6UUJWT66ic/E9wYVuglRLTKvtPMFkKYfBPqxkE4SGZc8+yngxzC7GBmMne36WM/8cvAgG0yJD0ZzwyO9B7f4NZZEILTlHhzlDDm1DQQOZMzEYQgs0fvwbOqfxsaz+R80Z9s8Xxzzm7EHIgEQCEFH/vOCxQOEkdJtNAapjmv+n0T41/1BU2/NS7/SiGs9mmSDYyfSJxXKKWsIKrPcaJghsLULGCGWajrEvrQtm3HY+nL8dd1pU+ljWbEADVQwFKLe3a/+b/+Rr3nwMBU2KqAWnjffd9EdmQFh4dZJM6E5wBsLj7bF8hYWZ3z4eXlL3xlxZ683zF51xmAfKUQh8Gw+/a7rEnuHkPwrCJylAaJnXxECCiPHHObUnK75tnPAilYiih2F6iafWbo+NagMzaRZgzWcexxBfpd9fPXw7n56/CyjzpnHC86A8Q5Z3ciCAkXPdhsuonormIaQPcZrHrbcXRjmHySZ6/Mw06ux4ie0gowncAw2hxrwSKec06pZNFTSsWhLkW51XAIoty2UtzqtR8/NaM0wlgTmMBAqziQ3/7iX9tyYFxnI9PGGh5Kbkf7vnEfVEA8bRa19kmfzT5vipXVj8kZJMzluRLDwPnzH/8ErEQR1rDueieEZ2WhDLj/wXTgsDCreyAwXPo1yww9ZOawMxUZzMVk+CWX78RjLkYVYQCFMvcSkcG7Y9HkeL1O6XFgVYr5hKCsN1bZqYfd/2w2bz0bxxM/caNYfVdMMpnAJEDRmVUj3/gBZo3mEQZ/XFD3LkLCVO47zEwG5T2T3zfxCMyOdhpomsc9TjSs1HCohqoqzNc4GKDPJaqq59xdduZ1C4g2z4+etNY+yiuzkCpoTuKEg0s3vPz3RnfeFUajLXV92JfrENtxIyE8dPe9GLfYEs2Nj1jjZ3BgIqLkK9y3DYzfMgchiJuTIxIz6Btfufk5ltm5k4yeLezr6lYI1JG3jZxh7c23+qGlQRWtadRylKBmzDzRXp18tKSSQqCUErm5ZjC35nHH9id85zPBASHqKEms3JyFwVCdqaWmSYU6HyevY8IE8qPoomwYq3Q/Hq4ocjLXuvdzUU9FWrliOB6tv+4cexqEuxMJmNxdTTmGEEI5qG3wQB1ruw9MYzaqXm7M6Xs3pSQDQxHwsu4qObxEZrzLnJdvcrIe2vBlmkeiTwFK+IKILOebb755z549l1xyye7du3fu3HnFFVfccccd4/H4KU95Sqiq3DShryldsYfNHdgIK7PtnTa0k0OtOIPJHCKq6jAikKuYYnl895vefNv112+BGvvYc0WVj3SIMCTZ9fVvgBkEXb1SnvQhhJtBSsDX4R5CcMfRAp9HgAdWuDuCSzAOBsopLx1uvvpVpLEUV1e4ELrVSz2LAL0rDSuK1bu/fteCKprWPAMwsxgqVxdjdihDOwXsQnrlVo2ZSduFwGharuv7mR77t56PEJBNIgOZBIBBTcDs1Lck79swOrHzBkXUyvhXBh9PbKyjK4GxiZcKdwJ3Ieo1SVgnKJyY3Z1FyFxKQKmHEaZtFjZu5komuSxZiKiIfDpTNpUQwAThQh8qEQ+sURs/+lYY1iLiZpZVqPdziXs6BwMQ77YNX09ywEr0nInYTSisWKOAiZzI2YGN19li5QpgTfzEgY7VXiTfN7H/RxCF0z27nfxj8rqbqcNJJDKHO+/8xsGDh6+66nF/+qd//tGPfsydfu3XfuOlL315iBFm5V5ad78nbID9b1wk1iILVKWqSMRyG9oE9fzJGz7y1rfVzQjNeHHLghLcPRDDnNV91OLAAZiVG3S946zoFVsekuOOphGcyCHu0fPnP/IRUIAmM82azToHqcvTeSlBtC5W7frNe+4R9boKkTurNx6PeyPFjpn5xhlgphCrkJq2FJ4py7YrH4vLLlu5pnm4R+J46bEnA8fj2q9mqczGHtbGi44HIXBKqRjlGCMRtaNxJWGj3joRsaNtGiIfDodN08yaOZ8ycYpG1SYvTjftrRnbvEH8mYS+BWu564oEzeLi4ng8Xl5e3rlzZ7cgOoKa1XF905NSu4KgJEYIEQDHYFkBgury8rJUAQrct+tPXv47PG4qUBV4PF5WTdkzIhuMYDYa4YHdJVK88hjTLDnNxqPd5bhluhxwcicDLBhu/sRncGgEyLQOxbmoi6yQr+t/2bVrV3abeG0TJtbs+3XKtrakbZNSNagpitTDFvTM530fgswfuhONtRe0y+8VBl4lQduG3QZ1TKkhIsEGNnaIiIgQ0fLych2FBKt6JnQpjNNwPj1GOMFpc/mARxbcd3yabCf/mLbuVuSFTRNgVRViFHdlxnd8x3e88Y1v/IEf+AEvrTbc29FoXTO9ScNQ2mzzLBEJ3e85J4O7GVcVzMC8sDjE4WW0+R2/+XLs3TfMyqZCyKmJgQ3mRNmNiCjp+N774Ku4E0dFjDjuyJr2kYNgpg8+tPzpz8Kc3ViEu36yaz7TmW8/PFom4bZtqU8VVlVl7kpdIQPP3OoAYiXZlEM1SmYhtEGu/t7n4ojR9zmODyvXWOzGILg242UiLwwcERHezBfQtmPAmvFyFIJITqmqw3GtJx4JnAie/RxHRGpblMyhyLZt2xYXF4sbt3PnzhtuuOEFL3iBmcW6hkiM0WfqVCfYvBM6NdCTtagDE5alGYIlS5EITQuuv/qa1+z+wlfOAQ81a24sxsW6ajQRkZM5mcBrYPc9918Gp6OWFKwoWqkr583fZmU2YMDgDgvGi0369F+993nf/V0YshOoCsiOKeXZUWLRRdvI/aED+y8NgXJbyj3NTIIk08ih6CG5E+BGJMgEqBMHabMq0cj98qc8BeefhyoeH7FujtXwI0RIVDXGKIKckpkReTtO9XBwlLZe6yKrxxhjYGEwMzRB86yvMFE/Pz3jEp1kypH+PPNErxRBm2NjiINBOxoV+/vsZz+7qOX8xm/8hlTVb/zGb2zdsePf/Jt/U3zZSb+FVXs4jrtnBWVh+qJIcDOKIY3HYVChHUMJn//SJ9/2zu2tbnNOy0tbBgPALaW+QZMXAcmB8wN33Q0QjrI2KUIk1M8Mm27tU8rhvOsH4wTAxG2L4d4vfAV33wewZzXPYAGtLOqduY6t5gQTiaYIITghuzFzz6vmPpjYLXxzapnZDWG45SHN3/MjfxtBfBPFyHM8HNYNMpxz7vbUtEQkQkRe17V5bpuRdGWDx4q6qoLQeLS0ZcvCVVddCSDECBh56SM/t2hzAIClVFVV6W9ZRNWJeevWre1otHXHDs/5ggsuKOT93DS8XqzjeIK5Myl4EBfmg8PbJEGytlSJwcQdew689aWv3DpOddPm3G6pB6PRiAJVoYKbwrN5JHKzADx47/2wI/lAM5jws0IoytSbZmj1pteMmGC1ISwv337dh65+7M9wLckMkAlHzalfG3bnS097xtO/+bFP9bVbRM5qJiJqfTgInSRIIbtWIbqBORxWG1xycfX0b0esjHXe7POkYnI//ciP/Mgtt9zy4O69RMSg0m+eY8hpA1bV+zrKc8/Z/g/+wU+5O4SwukuAHZ2Nerpiyhw88+XuZi/9IxNOZOYJ8bmjlpYWReooHcuqCpZHhw8Ph8N1+enHl3AjoM+MGZU+S6BcaF4QIUsjKL70J28Yf/3eLSktshiJm0klYGqWx1x3XjBTyFnJ7PCefVA/4kp1Bt1bNtjiaGbwpT9h34h8UiSS0zDIZ9//oat/4u9juK0MDl7iyrMf7zL3z/vBF7zuUzfm1ERmzQZ281JWYwDEUASg+o8aUdCsEgbLZk9+7nOwfQGppUF1tKXDHMeH2Vvp3HPPfclLXsISx+PxYFDllIIETYk22Gsqaa7rmFMCLMSgbSsST6Bu3+mH42PlP5rhXpTUiAjM5K5tyxyoxGzNNOfh4iKIugZsK3Ec82R/40+ENTr2AhO0dXJPrSA+9JFPfen9H9oyyrVBLYFhbAY3Q4wVOzFYiFw1UCCgGY+xbx/4iG6lm7FIJwqhihC4rxXcKCaZz16X2ZzcA+Cmex9qPvlpjEZRJFtywoqCrtJXhgQh4PzzE3nnJDMT0aSRa7d/gxjIey0Ld4AhkmL1HT/4A6giqg0Tv+bYNEIIpbaTiDTnEGORvNnofmKMpV4/xKhtK1Xlmy55Pa1QJCOIQFSeLHMCEYQVZMSQ4CzJPDucZS0T+dRszuIs2aEgSGjVUkqTwasqmEtNgKkWFdBWDSF2dOkQm6xH2b+CnKXsubwZIbZq3cclKKhckDKY8kq5JmVg2VFehITJPrMaJHCsSl148bJVFe6eM68XuT2RdYZd+CEES+NQEalg1973/tGfxoOHF4TMS1VW3zSrr3J16+RuyMAAZWv37qkuOR/C67nSTGQlpuNuJAGcy57sqJLNRwI7yAlwJmgprCALLnHUfPAtb/+h7/8e5DZybDXJ2kYvJSS+fYsGBoulFkzUq4/OzBoMGDsrGQBXC3G4v03nXXM1rr4SrpDac95o+8M5jh2zq7K2bauqApGIiATNLRNRDJ43cPc4ofRarKoqpzZITONxrIcbTTyehshNIyI5pVBXxQEkZne65957Dh48eOjQITMLIUxmo0dq6VDKO1V1OBxedtll55x7Lhy5GYWq0pQkRpihKDXDYX7Lbbf/5V/+5d69e7ds2bK0tFRVVV3Xo9FIjqAICpQGPV5IzXVdP/nJT/7xn/iJUmaSUupUD5lHy8v33HPP1772tX379u3Zs+fQoUOqOhgMzjnnnO3bt5977rmPe9zjvuWqq4oWPDNb6eleakRF2tEohABmArQom6/EJm20EYydCvnT0XXIBgCkPI7CMEOTv/rqN+Dr9w9dHe7UhedKw+lp3tjd4ULs5qWM8MG77tn5xKvBcY3CyFSYfKKVUGb7FaTpYz4JoG8PQnAvSzlrzeoQtlO8/2u33f/Bv770h34A5PVwoJZpUpnQR5mZgR1bNXIpLyaQEZAthphz7ql3q0Ct+TiG5zz/b6KuW7YKSrKZWt45jh0TM01Ev/LLv/qxT3wypSbGqKrC5R7kdXOMRwJzcNfzzt3x0z/9v//QD/5vsR7mpllYWFjxltM6frX+2EJde85xMDSz1OYmta985cuvu+66PXv2pJTMTERKHXxRnnmk+oinlEIIxUwDuOKKy37ix3/8J3/yJ8ncWTq1AzMyoxCWDh584QtfuP/Aoa5wwQxAoV0eZQleBM2Hw2HOWVUX3/3eEOsf/uEfVtW6Htx1110f/OAHP/7xj998882HDh2qQizS3mX2Kr8U+ryZXXrppc95znOe//znf+czn5lTYhYSWM4sUg2HgEE157xuLfhxXd/pPe3TqGusKrQNmta/cPMX3n3dOepRMB6PQqgAlK6u5P0PcB8XhrqCnd123XXXzqMctdeBMIKUiHQ8/jIWAhzOIDCjbceV6bbFhev/8p0/+f3fR4MIV/HVN7UTwEAdUdeGMXMwV6DrRDe5MNOlQzd8siC6ZXHn3/g+bcbYOvRWicPcRp9wrEvJfM+73/fmt74lJR0Oh6PRqKoCOZLmo/hT68KcANx777233/7Lz3vu8+o6hqrK2ZxAvpmmBKcJLCWOUVVzztd96MO/9Eu/NBqNQghN05S2QcUsFhsUY8zrUXpPAaqqKoMsk8Sdd37jd377917/+te/7GUve/zjHw/r0nG5aYJIk3X/gUPeN80pxUflFI5ko6mXGp/osRw8ePCOO+4wsxtuuOG1r33t5z73uWLES31pSmkSDp1UnJaZjJl37dr1Z3/2Z29961uf8Yxn/OIv/uK3ffu3wzIRjZeWBoNBzm2oayl0tROl19Gdxkr6HTvEzdsWxFjKb/2dP1xcbhbUsjYcxaZSDFZK+Iw6LYsZCTFn8r333gcctYplIkzuDvfBYKCbWXA5SgeXzoZS0UioWAKxmYWUD91+1/7rroczmgY+KcnlEuVwEIhBtOXcHcmNhLWPSptqUfQ1NiUosfcyyWrQGM974lW4+DwZDqTER/SRudHPYhzJJ77jjjvato0xjpvGAZCM2+ROqp43shFJ0zQhhJTSfffdxxzAMhvrmETeisLHyT7fjWK9CnsGuAhpuvub3/zmF73oRU3TOLhpc6wGxCGrt0nNiTiARA3E4RHZmjazxBDr0pUxVLFJ7X337/qHP/Ozn77hhmwqVZ1S5lhZziklImqTgiRWg5StTcoS1XCkPkTlWzan5VHTJiUOw4Utt9x628/+3M+/8J/9nx//xKdAktVZYreFbiMJJctWtlDVTcpOvGXbdnV87BOf/D9+7h+9/GUvKzGTweIimEOM5Zqv+01tvs6wEIC7OlGa0H9BEnG4ueNt71z6+n21u+YxkUs1Tc0VjfxyfxiZkxHBLRPcyZj0wAO7oEdhmHbiNUTkcMAXt27Z3FkUOMHA3nV0JU25DjFGicDW1q57w1tw4CCYp25ut2buTxx2+dXfYr3IL5kLs5l2lcdAZmTu2IFiYA77RsvP+eG/DUsIAjdwWUzM/eiTAFpxFxlxm1OIdZtUJC4uLpanN1bVisYHxwB3X1jYwhxG43bUJAohte3CcMsp1WQ/GXAn5g9/+MMveclL6rqerNnLer88d8UPLeHaRwqDwUBVy6RIRJodfSL3P/2n/+/uu+8uKQcAHGMR+h4MBgBKN8u6rgEU53ddSN97MIQQQijH+vSnP33TTTcNh8MyNxdtYTMbj8fl+hRYry1cDlGOe/DgQQAiEkJ49Wtf83+/6N+SSBqPYZZTosJ9WE93fvP3EzvEsbKW3+DA4WUcbq5/4zsWx5kINIytjlMzFncpNhoofnQJZXdBatdO6Mvs0N69GDdHNFkzembuDqKtW7du4kS62imCEpQ7yfMiUdY2TZsTObYZHb7r/ns++jGsZ0K7CIbwNdc+BUyT8Ja7S6EfwpS4bEbMRuQEDvWOrec/5zs9sKl2s5Gc4Q/26Yi1c3yn2V2MbKt5adwk81gNcu5UuTe0NU3TNE1d14PBAGDC6t4OZRI/w4qtSZpx+2u/9muln5O796ZZRKJIdKe2zW2bVYtW6vp6byd7S+aFIGHExaSWXvIppT179vzW/3hZSl3gMWdlEXMvRI44GBrxqE3ldwpx3W0SCZnEdqqqKgGQpaWlcqmYuUxjVVWxSNmIuYgWqllWJWYHxk2zsLioZixSbPmHP/zhX/lv/y3GCKIQgrbtSegL7l0cF5h4lA5TcPzQK36/XlpagDc2XramqqrQc5sYXYGfFYsMYzMuQQcmhTtUDx3EeIxZDaO+7rzr5136vBGRG4iqhcUssrkI4NpLEjkQUTWscm4550VNf/0/34j9B6by25M1rANgRDn/ym/xwEl9kktBp8ZXQjmduooTjLiBX/XUaxGFqsDlCywNV4+YsGL0Fw391T4tNW42dv1XtU5fla9bp1PaCUJxCWOMAEIIMcaitbLR/ZSa8iI/rapt0xwpuHl6aiqtGOjMasPN3v7Odzz44IMsMedcHMnJqZXg7ERMCtjo8mOj8CP+YaZVrvcNlImoOPgf/ehHb7vtNlWlbkoW9CHsEliftNewI6CcafmlXISccwm+l3MvN1KJmxXPrLuA/S+ToaaUqqoqLxbHP4TK3d/29nf89Yc/mjQjRBHRtl2Xe3d8/Gh3cRKIOSEIyDEe47NfuO9jnxyMl1SXaMBJAGWxgGJzi/BzERMmF3dRl2ygkMDKkSADc9x1N5hB0glpuMFhRcWDgzmxRFMldngaXHDBiFk3eiozisa9MlZR7gcxq6pDQ42Ym627HrztNa9DmyGCpMgJRGBB1q668sorq8VtHKMajJiYzR0u7EQwcRUowTNjFHi5it/67GfDHEZImUJI5K3AuMxbRfSUYb0GsTOcu1eM4ewoFM7Nf3UnDdzFsiYWlvoQ2LSR3npYWTxNKxsPbK4v+JF07wozQVUFBM3QHAO7K3CEwOQRtsgyayOqwLRyVpn2GFynf/HpgBXDnQioOtP73/fBrus5B7VOX5tKXwTL7joV0Ya3mp2p80JcVRPBhOGuG9zc3c0yYEzult0yXJlcc6uaili2uyZTI7CboNO2nlhDAOZkTiGEd73rXTFGuAvI1ZjIUivwyESm7BYI5Zd1N/Qk2pIVLF80zzR+Kn+dEEuAdXrxlA+W/ORkCnF3cwdLm/WlL/9tlL4NLBBGr9ndE86A47HRDgcxkpM5CefUYjwGyQf++NVx3/4ttZR7gJmJxG12zTd9ItlRkTCIIM7iBAK4yfmBPdC+n3y502m2cdyEJOFgD8OhbtaPXousWhigzBincR2I9x/83Lvfh7vuxdIYMaCqoEmbpooDSIQ7qnjhVVce1swcZh9dKzFuGLsRzAiZeRR44clPQqxgBgnWtoErIrK1Dtc05N1d8dManac/+RZs5pf1UwurTnfVrHNizNpqbXEjXycfvdljdfvhyQ6pS0Kc/phZjc3qU5sb3X7nHSXmXEKuKaWjkF7qui7a2W3beid2Zm073uh4aKbpRG/pjIjadlzXcdIjtLi0665XZqGq9957b4kOA6CTtCg7DpS5ZNcDD3zgug/mbFkVwLokmc3bNeIAtaLoP2pHIQokPvD+67751a8tcsim5k5JfTlrNiOafQJnjRHNLKPcXeBktuvee6Y2mqmTEJhpwefuvadGW7ZtPYHx3G7SS1nQ6UEPBgNdGr33Fa+GCZoxkCAsg7ptmqZtWwIqvua7noHFhdHScnQqiyvrvaeZZTsrEW1dxGWXgLwr4c9KQHABSMtVKrWJbMpmZJlNxcorpe8tdfT0E3XGJxI9SWbW4PKRbrOZMzjie+Y4xWjb9oEHHkCflqcZVfQJZhWZx+PxYDAoMdkgxOQlCrTR4xZvGp0fppP5rwR83Sz20QYBeT6iBpn3+ap77713o2M4lWDmEMKhgwc/+uGPMCiICEtYr776eOLRDgogstQs1DWWljHKf/Xa120jCYbUtHVVReJBiCJiR5j3jKBupb0mgLIkicR7dj0AEPctlzo/p6dOTKICcIfzlu3bzOlErf0na+FyEdu2VdWtob7/s19c/sBH4AZTs+RuLFJVNWIF1wuf+13Lg1AvLLTjpq5rd+/zkOhSVY7SOuvcxz4GgQBHYBRFlWyTJcZk9rIuoepG5uTGNmFLFX7IaY+5zT0jMR6PS3ualFKMsawpj9LnPsZYuDHFByxlQZsoPpxMBjTbJcPMzErtzCQWPPl5FDDzeDxmZjkGp/sRgZmpJiK69dZb1ZKZ6coGERMcx4Ok6KJtROSKUN32hjfhm3uobeFaEdgspSQxTBvczaAIN3tP2SYiAcGM1SN43+69IDAI1GkwlzJGos5L7ffigG/dcU46cfxTdy8J3JxzCTsCsOXlHa2+6w//GIdHMOUQyym0ZgRGPcR5Oy548uOXVRcXt45Gy6Wj1iQk2zcaZyO+8OorEYFAkAAwWKBGXf/DiRJ26VdY+vv1Znoa2z0tQet9BU4TdsMkorC2v1wvDzAVgF15nnOpz1MHdy82upc06AlUR0anTsMMYDQabd261cy4lAMc+1b69sLccpkSvC85qapqMBi4e6HBjcdHC6RMjMO0m/BpqqNi7l7X9T333IOZYa/FcdjoELMpBMRM4xYP7vnoG//yQqkjUSAEhzXJ3ducm6bhI4zAAGei0OWI2cDm4ti/Z3dJ4M08qoxpXInItZwmQOGccydNT44fxTqX+TznXOg1dZBFePPA7i/++RtwaIy2ITchLrGJtk3YMnzq9zxnHOVQGkuIszHzbrcOchhh8cJzUYk71BQEqKO7OwvrnDtCokHcxMBdWKNruXsmgNfEpqc4LVOdc0xRjOCEt1CM9VH8VndfXFxs27ZQhkWkOLBH4kscCYVfPGGMFPZICKGqqrZty55zzk3TiMhRYikTykd5P2al0E4ndHIf5KPRqNNiO0JV/XFUUZtJFY2M2xYun3jNn28ZJTt0iAO11taGOooMqnHbCJEbrQ3bFy1mB5jILDNxYMAN2Q/tO4CkyAohMMGl87fN4b0ySGn4wozt2zxGb06MnE25XQaDATOXm4NVAQa12wb1J97yv6595jPxjKcCzuBgahkOAocrvve7r3/t60cPtMxGPiXFltSpUWeEz73kEpAZ2J1A7JZJCKUmqAvgTC4QxFGM9vQWO12FPdZ6+IVyPkkPr34zsRG4/Cwvnqb8h0cdVDVGFMZCSc8cRRfQUjvOqbjeQKdDRLOL3WODuy8uDC644AJmzr2UCjO7karu3runhLlVVSSORqMQjjgkIoJ37vOE5b2hway/2xX/W72w2yhnwTQRUdvq4x73uI6L3YsurXrn5m109hw4tu24ZsZd37z5gx87p20WqqDekrCQm3vbtqnNWxa3N6MxZsxLEerszs3dirxWL0Gi5u1oGalFDhOxQS/JBDBcqcvmMZjgjIUFhHCiHLQJ8bOrQOsUCSyZBQvbsr/td37/777yt7CdkRIPBgyG1PCEHVt3Pu3J917/8ThqKutkESemmh0GGOGiyx+jahKHpdOtB3YY+aT34aR1F8EYbFz6ck3ugDPFjDn30Y8VusOn5fwyxxRFs222Ug5HDReU7EuJGpfI9atf/eqjm/V1QUTbtm278sorB4NBTs0kJ8Qcc0q/+uu/9qY3vWkSAxGRI91K/QzBhQWfcyYJm4iPbxQb9Z1KTMndn/Oc5zAzi2hOEsIJ01QygjvMcx0EjX721X927jgH8qyJyRmWO61kqquqUHNWngJNiXiEaczL3eEMROL263dVT38aNIFlxSeZu8bh3rudC8Mt5+7wAwfQr3QmZEbq+8AeO7xvS0h9u/VC0hCm3I631wsH7r3/i3/y+mtf+AsYRJBBAVMMAtrR9/30T/zeR67fVg2lbdU0MKumcrcRMczcKJ5zvjN7SiSRGCkpC4jA7hQlLY9jXYMFbQswXIBi7yZPyFpy22mB8iUeXlr6zI03otCNQaCeQYzVAWhYl3+PMTZNU5a0d99995mrRnR2oH+CuhqMCeeKOm2D6bdTqB2rsolE9J3f+Z0lHr25AZimSRwcgFki9i1btlDvqPWB8qNROwCfqCZhDS/leGCWRWTbtu0/+IM/eOUVjy0Cp5+64dMf+cj1blayrGV2MbNSITUrDVisEzO3qkS+ZXH4cz/7MyLB2iQlgHMCde9ilDQesTvu233Hx28cHhpxNGdH0YejokFKJQhbvtiOneEPH5Rkt6V9+6tsEIa7Fa/ZyTHjl6JfG4eweM45zTfuWvVNnMB8LjtK7iI3I1+2z73r/dd+13fhO6+FKrIjhqwpSMAVV1z99O/Yd8NNyEWzUSdDiqE2xBACFhdJBBRgnjRLIHGHCLJCc1wcmiYmtihMjJTBjK7L7YniDJ8UFCLtnj17fv7nfz4GVtUqxNFoVNWhMCjL22ap7URUaqlLqd5gMBiNRrzBfihzzHEqUdf15Zdf/qpXvWr79u11rIqR+amf+qnrPvThV7ziFbfffnupUqnrOqVUtEFK1Kisy/uiTR0OaxH57d/+7e3bt5d24HmlNZ/geGpYLFYBrX7mdX9Bhw5tjQE5Ae5kTlBim1KDzVZy+2frtfq9Fd5GTwF27H1gF3KxULBSYNhN7DqlEJTKmBDOueQSx7QSd8KEP4oTvVGLF4k9JSa/YPu2ev+ht778FXhoPzSBDbkJElDViOFv/J0fXQZhMDQzMg8hcAxG1OSUNMd6AFUvqQx3ERIDmoRxAwMsaW5I5FAaq3BrhrruU3Cnu3dZfJaFhQUzE4lEsjwe1cOBGsxgZuqmpfJWYYoJu9HMSNjgo3Fb1cNH+jzmOGHYUN3mUer9ZrGJSPeJgwGWUvqVX/mVCy84LwY2zyk3Dg2VPP9vfv9b3/ym//GbL7n2KU+ugiwfPmQ5Daroml0zwwdVHNaVEGBKjmue+MTXv+513/Ed31ZVgQJzlCPV5mzSj2Z4Sm1UxwP7vvyhj1/AaEfjwTC2lks9aQl0rDi/Y2gLO02OkR/auw9upU1L0Ykua4TpTovcKhEI51966f0zdS5YKeJ8ojCo6oOHDqthx2Bxz333fvHNb7v2H/0fqMuB4aOWQqie9cxtV14+uuu+GsSqBhAFZlZzJ95+3rmoqi6KYompCBiGr3/841c+81mIIs0YgZlJ4SCoqtBEcm82sHt6BTpQ2JMihw4dKqu/EMJsuslpOiNamW/MSkoq56zJYoxuNB6PHynN+DlOIEoLkBOzK6K1D/UjSHm+7LLLrrnmGlWVEDTnGCMxt00TpGLm5z3veT/wAz9w2223feADH7jpppu+9rWvFVWQSYjmoosuetaznvWs7/rO5z//+TFGIh+Px3WIRARmz3ntDLTZ58ERidGO73j7X9WHlsgsk3o2ZqgzAJnUmRatJQCgiZleqcYweRvQiwiQY+ngIThQ2n+JGDo+TWeXTUuPNZiB/PyLL9I1IftjmW9pZgxHh5nnrFUMIjxulgZeffINb7n2aU/D059mgVmFiBEE2r7gZ/7hG1/yPy7wyMm0TeO2qWPtwo364tZFwLIi1CQIbopG8c09b/jN3/2+7/vCc174C2DH0tLi4mLrlk0pDpBXXK+JDPfpVmdYDG4Jw7GIAwsLW5aXl6nkjgorpzsRB0DOTcpVVUmoUkqanZnquj5KucQcjzjWRqXXfU9/b552nsTx47LH7BSWlJK1bYxVs7xcD6qqimYmQSTWmvPjHn/VE695fDHNKaWDBw+Ox+OtW7du27YNgLuXfispNVHCYDDs+mGWfoYz97/1RIJNoXwJh5ZveM8HB00OkWUQmtSUPbJ3evab6P0+KSM+tH9fV+LijskCZ8YwOYof7SCcf+klq/LI1GOTJ7gGxKxmIQQ3FctbmM4Z5ze+7PewPOIQ0CaECAdC3PZ9z976LZcfbBuAQ11NZHZbMlQBZhxD1txqoihQ09vvGT60dNP/es/7/+MvYf9hcIBm1jyM9Qp/gUrI6DStZCmNi4pfXOLLxZs+ykcmhK1Cd23b9pFq6jHHScCJNNCrdCBO4J43ii1btrRNE6sqxpibpl5YcLM0HpuZqeaUJIQQ42SoInLBBRdcfvnlO3bsmCpum5nlEEJqW89ZYrSUiEjX64e5aRttGKc7r/uQHjo8FGnHTZtTXBwaIIZgM4HmIxjJteKTk5YoTu6Eg/v3A+hmZTMiYUdnsoHCc+gE8YTDxReR8KyZ3tDXeSyxaQUpPGlmRk0Ux20cje2Bhz7yB6/BwTHqCgKoAYRB/Il/+c9ky7BNyd2DRHdXMwlhYdtWwJnFmDgIHBiNv/Thj1+i4aJlfeCTn//Af/9N3PMAGg3qpJnMe4NsM1fJnMw2mzc/SVgaj5yphJgBDIfDrJp6mzur4DG5JQo1ajwelxXSJkQe5jhNcPJ6zZCv8yyfYjO9UtlMQ2Qrymt1bJYPUwhxMIBmZoJmaxvkpG3DTIFJSsGwZkstuYUgUdhzKqmyWNcUgqbEzBCR9QiLK1SJZwblvarkEdSKzdCkT73j3TG1cGNGSf4YnJxWaUuuawDXpXZQH+ggt9GBA1AFu7spqHOlXQuxpt+LuwHC2LHduTIWkxLJdcJUJ3ByqONRkaNemjbnDGdy31JVcTT68nv/+uCNn8d4CZ47aacgfM3jdn7703TrllGrZmWY7gESGaFKWanQp5cbDBcOfvP+hbYdprzD7f7P3PTm//hfcOe9aBUG9r680Bl9I5tu/MesIn1q9KYXFxeLOG+p2S2yD+vWp5VTmFCUSkeMUtJ5GtaDzbFRlEhIL597TD+BdX4WzQDDWmdrc9oAJ2YK0ewsUvoewL0eDj1nmIUYtW1DXXMIqhrrutziE8exsAChCncOQUSI2XLWtpUQwOwpYb3npVuKWql0o8J59JnzYQOEIwzetFRL0hxjxHLCRz8h995fkbqwZ1c1BgUS5Untcle4UUYIrGBx9AftD+Ow6U+KhgP79qGouAaBi6qTMNyICOZgOJitqKsYyC64/IoDX/xyHRmUI4jgLYhZWIkdxqWzrQOkBCNmtw2ZabGS7SLjkEEAyPPAwoXj5m2/9T9+7jWvwAXnoc2oajWSavC9//IXf/+F/9fFoy0DwsF80OswTqPFxUVkjfVQEwPMw4Dl8Tfvum0LRhScMy4gau+89y3/9j/+/Zf8Mq66DItDVTARKQEMyxyhphB2IyeeFZa0Xhakq5YBQAxGZgCIq6vTTzAstwSEyICZG8uK52qd6LlIcSUmZPZTUGgwx6ZxpBh0qdtuW62qqmmahYWFf/gzP1tXhaJg5Ox0TD9XFHBNf0JERqPRnd/4uroF6W6SEIPNSN9NZgUAZMrMTJxSYhFtWkSSExMbZMCY2bKXSm6YAiAhuMFJREo0WUQwo2Gy4veC0tLDegvuXlqUYeUjUJ6a2XBhTxvo2BXdNfKSlDciZgiLAW0Dlhve/d54eDmEkHNbhWiq0Jxcg8is1zZhQ699Sle9UN4wSSqSZqQWHs29VHFMP0RmkBVjJr7wsp0Hb7vdPEFB7JYyOGbTChWKUYeRw8mNZHPfGHdXhiZnxJ5llOtD/JFX/MH3/psXYesihMgJxLhi5/f/w5/83B++8eDBwzIIGQCTCIEYTuzczauHD3tuCEmzVRIoObnnB/e+7t/9p3/4G7+Eq6+SwbBtUxVqW17mUAS2YdaRztfGi1ZWjp9eWJsrnuNMR1kAoTfWhw8fvvXWW8fj8UbVgo/kQZhZXddFQqQQjUsiTo6Q6+rK1shDCMhKRDiRc/8jQIE9yiE7ZRwisqxgApGbMQuU8I17v/rFLwXpWmiDuhD4iVyrmqNpOkmUh32gCVc88QmZ2NylhKqZOAgRed+u0GgD8YG1cDLjrqNVaXsIwAn1cGDLzVffd/34EzeiTSDz1AIKssf/6I9s/ZYrdHFB1b3VwWBAoSsl6tSvs2PvvjYnMA9iBWBMmQeBVHnfoT/997+CO+7DuKkqtmaZF2oMIlhEKjMQECZrnpmbUEtAh8tEZ4CJrQiSnFw4T7e1fzxtM55zbBblqZ8oY0zkfEu77mPfCmt+7abZU6tMgSlodjcSjkG61lNre/QQdb1iu2pyETc7yWvIk4u+zeDsM0z9Y0QAQWiqHps73SK+8T3vE0ehLQcWy5PeJSdsnnF3NG0ZDhHRmhzjChDOeeLjDnsyA4PUDOUjzGXd79Q1FZ2c4maG1G+zI2mb0RapznN5y+/9EXbvw2hZoqC0+N2y8EP/1y/uroi3bA2xHi+3lQRM+Z4G2Gj/QU2ZvGtXzEGanLQZV+OmenDf6//9f8Zd38ThJa4jyGw8dtU25yrUNNE/nTF7Jek6NdP9yZ5uRL05zhp43zwbfc4GQF3XfIJQhIInKHI6RwmLuXsR0FdVCoJNCUKcVnh4k9oVzrsCKkxQxeHlL1z/8co5t8k0MTkRRRZTXVtsvmkICE3TSQUcw7vx2Mt0YUDEFQVVB7q26j5tK3dcs2nfw42NWCfetBUei8moqfYfet/Lfg9WwRTa0HABcDztmu/5uZ9+CGiNI8JCHAJFQqnzflNK5E7mIVTLTQvzxRgXY9zGYaFp4gMPvfnf/xIeOIC2sTzmekBEEmKjyt1ZzZYgdnORE5T7Hux9Bdfmz/wYcQTfeY6zG4VLNlEEVdXiR29Um/QoSCmVEMekI4yZzXrQqxTJi6fYti0zgwA+PZt/HitmHqqJpzlDgzDAzGIIMAMRx4CmHd/0xWb3vpA1iJDDzNg7uYYTPLpxU+STeD3HdxK4MAKIsXVx60UX9ufARMRACVqdwJ7TxTBOsp3iqCUEt6GE0LR3f/Lze97xHmQFs6bsdYWFeM2P/8j2J1x1SBhx0GaHO5iIHWRgD1UUCuQsIgIaVnWzPGLTtHyoymmxafzu+z/431+CA4c4GcYjhOAgs76P+MrQf/lfMdO2atBzzHESUBznov5c/ltVVfF2TwhCj0K6L1b76H1YSuClqgam0JyLNThFl+MkYFbFav139MXZBnSUu8+877rF7NG9EuYS8XCH97lOAMdtFsjhZmhbuB8TF5IA2GOecLUTW8rlFgksJRqzupnppoKzs9dnVhhIVK1JgEX385O/51V/gnvuQc4iITMv5RZbFn/0//v3ox1b9rtaCCgTfiGVCA22LIoIK42Xm5IbMbMqhjqEKCSaFlL7wOe/+L4X/3eMHVVo0pjNh2EATILOU0tNDvau30HpvD7Tmfv0Ak1WJv32SI9ojs3AzIqHW0Kd5fcidXlC0DRN0Z4sFVIPy/9xLy3M/eKLL+5MxwnVvTv1WLE4ZTdf/awQM1vKXZR6NEbT3PKZGwc5sXlKqajBASjx6BMY9zEztAlFSm/SILy/1mtbaENw8bdciRCzQzioOjuZKta0Zy1+9Ca+tMmnaKay2dVqYXIlTQPT6vDyB175KjQJap51UC0Ahksu/Ef/+d+Pti4sRwZBQIxSP+m8MGCJBl+oB+PlUV3XsQpp3LAgaxPYB25bc97z+a988RWvwqitWVgzXB1QgnFvqVeeWjdCnL4cjznOGkwsYHFyJ27vCUEx/SWKUix1+XmkwXjfYeCSSy4SEaaJUTpTA3Ez415RGchA6XIKImIhEGAK8Dc+cN0w20Cd3YQ5hpBTAlCKO07gfFVJaEcjhOC9kmyRml7/3QQQHv9tTzvctlzV49SW72lisCY+5easM6beaunJzQArITM4sGUVBpcDtKNdN35hz7uuQ7YKkFELqUG5fubTvu/n//c90RAikiIbmOCO7dtbmFchmcYYW83qXlLSIqJQYyVP54I//1fv//pb3ollhRVNXBtrY2QmDmEQrPRxcIiBnKaaVsdSRnncKBe8JPdTV2BJbnmtv9z1Ne99runs7hpkPqWcYSh+9MTtnYgBnKj9T4oMyw1TbrASV6E+Ng3N0EymAkeXdbIXvOAF7t60I47xBHIZTj3WyimsvriWMgtBDZrhfOsNn5PRKKjxyX+azGyyTnE/qnElRoy0c+fC+efZ3n3kgcgtaaE06LQP1SZBa2SvaUJDZjI3z8rCDts2GB44sPS+P339T3/nM3D5ZaUMBzFY2zzth18w3n8Q7l2A3QzCGNaL5547Pnhv1dX+gDuSc9+TF1qHOFo6tLi4eN1rXvczl+6sv+eZyI1HGVQDAOPxaKEeFCEulHJ5mo7WAKZTF+p40pOe9OQnP7nYaOFOaGndd5YsUFVV1rfwiDG++93vznpiep7NcWpQVO3R9y0q1rDvXnQSQUQ553LblNuMiMbj8aCuVdPVV1/9tKc9jdjruobqiU+VnULM2GgyTJjI06eaiRzuECARHnjw61/84nk5VUxmq72zI9mBXltzY0a9zJlFUKk4XL0fvXo/ndy/OS1uOf/Kyw8ePCiKYHB3ITbvWnM5lbLSTc6o5M6AEpVwEKOjSDcwCszmMYTDaRSg50jcu2vPh37395/3Sy/GoNY8IiFeXITxoB4CDhaUWIcBJOdecsnu++5zR2U2kToxQEvgOuVqULlk0bRjid/+W7/zkzt/FVddFkMYjZdDFYeDQcop1hFJYd7Fu/s0AibFSCcZOTV1XT/v+577T/7JP6nr2syIyMzc1n9WJ8qlxfsWkabNN998880334yHU1ab4/RBoU+UVOHEz92ETdyoyychqGoJgMC9bRoRqqvQjJYXFhb+zb9+0eLisFlaLkoDJ9CvP/VYJ9bRg7jUsIhADcQg3vOJT8flpgI6WsJJhvfySd33t8Z1XxFoJoba1d967ZhdiUvyt4Q7Vhfjdf9s2ApMtTL6o7MXPrLnnM00iFhqQ847wPd84sbRhz8GM4nCIm2bwKxMCL1fKZzdYPn8yy71Kpbesj1RnbwbOFfDwXg8HtRxSBi047x777te+js4uIzldhiHnI0AJ7SpRQiYUQfknjGNI6ijnFgMh8Occ5FGKgSsnHMRilkXJTJWnupir+u6nuvenXEoTIG2bQGU/F5xpU8UP/pIGI/HhUBSFmFVFUrUpa7rf/yP//Gzn/MsN6sHA/S31pkrlLrSTvXei/WzGnvRcgPaBu43fPCvd0gM8PIsrSmhWIPNUSgmn+4szsQ0Tne1dq8UAtgf+6ynHxZkhnNxeH0SjPW+znBSc7ghlI9PDJ8RyLuebcxMMTSpFfeKRTVJm85P+q5XvRpLhwAHeRUrZBOOgMCprAvABKFLH3vF2HVyB5GzlU6GLg4aq0kMlbotH5aACunBL375y696DVrDuBWwtw2DSBhwSMkhPgKtW9q2dTUGkYPJqygEM1UyJ9O1WxRm6lasXtoTpzQX+D/jUB5S6ltTDofDvp933tBmG9yqKKkdm6YglHOrqlGCMP7t//OiX/zn/6wrXiSHZdV0Rsc6jtySfWLC3BEismLfgftvvbNWF4ZhY4JEm0ChRpYCdO9vBV8VEZ6gBCBCxGOvkK0LGU7Cs6r/E3eyq8TbqJgAoNx9qsw7hVbh4OCsTYoxkpQiVIQQBrXEdpwf3POx1/4pxq2PmqwZAJihAFhB6gYiVPG8qx7bFoKGO7orz4bO2mqbySGgOgS3vBBkS5NueOd7D17/CSigoBBhHjiM22Y6I63Eya4zLCnZogdd5u+y/gWwjv9SriCRltRiCMQ8GA5LpvTkDnSOE43ivVZVVb735eXlVVnEkwQAw+EQQDk6M3/39zz7jW9840/91E+hj1ZbznCPg8EZPfevP3Sf6BdN6G4id91wY8iZW6NATnT05TOfiCxVjBHMqhqEmBleYk+zA+1/IZgqA4j0LU998v17PuZZzU1mpKSMQN4l4nBsvbsmsK7NOQSQzkBzEmNHbdCxKrUgSF3lNmVNlNoQJGhz83s+/N0/9CP0xMdQiKPlNKxi6YlNTOC+CGfnznrrVnroIfFSxt0V7DlAjsVYk6qSmXuANaOlbfViTvmNr3rtP3niE/GYC5EhTAov3WpkBbWGZ2roT66ddneGwbKQkwNmxCBTcD+zrb6mRkRMgPt4NCqErRjmYegzDLOUiWIKX/jCFxIR4eQqnBs6Zt5gMLj0kouuvfbaSy65FGamCTkRUxxUAJCzta2lMziGdgQbvcobaxqAv/yJTyxKIF0+NfI8BqYg4L7JrJO7E0rjlYkUhU0sDwWBGnJ6/Lc+7f6P35CbcSDuW5J3b6IVMegNx6e8K62GAUSm1K2lti4ujknHzVhiULcqBCaC6iLL8v6D7/v9P3jBb/4XIA8GizAHM5SYQMTJk6jhnO3D887HQwfZU2JM+CMlH1DEYrMrieecB7Gytq0lLO3a/d7feeXf+uUXg5iG0TTHELNlIvBUhoUnMojr1mqeQBQSa0kDoosyH1Vjq8iYpSQxFj/IzNr1+lDMcTqjRDlSSoV9a2b/4l/8n23TRAkgY2c7OT8nJILiVrur50zkHILlzDFaEc4nKmLNj/R12jx45e8MB8hAs6FfAzkOj+797OeDZRK4WSA5epff2a4q3bYRODgT0ZatSE2og0GdDObuZERKhNn1OwGAFp7E4sJjvutZWWol8SImUFSVDUFZnMSJNi4zxN4xjr1XaGK3YEYwizy2rOaDWFs2ISmcX83wrFvF7rrpxkMf/5iMWiLXkmglEAimBC2slJ1PvtY9CkUnZMqOVkiDpgBXRhYyIaWOC+HEA8MFy8sP3fiZvdd9EAAOjyqJbTsiNye3osbrDGUYA+YneVr1LtrE4KBOxf6i5Ny7d6y9HwzkEoKrouNZcpCq3IenhNI9x3GhZHbcMlxjYCYvdHjNWUQYxm7wk/VT4AQTOLuRKaP0FnHTxIG1bTkEEJmZ5r75xpmJWb2OqQZehy4baHDDzbcstAnaumtxlE760IgwWECZId0cSlTaF86qEXY5SSMmEpcAN1xw/iXfcmUiCtWEJ2DlVNnBxpsLzk74Ib7ylRKYXvUeAHVViSG6VuPRO1/9J6CA8bgUbZTqFc8qZfx1vOxJ1zQTU0pG7FSynuaYEd+Y7J9h24IMlpbf+gd/jD37MBik5aVaQpAAWB+q4gnN+tRIM57JApBzbBLMHGMcj8dFSLqEO6YmsXNKTsZP5/L4TIgJxRuLUXOWGAGYKscoMZ7ReY6V00uhca0lpRHf8qnPiLqZeYlwnmQyV6eXtLAAZnaGeRclKEnk9YysqzEzgkD4277n2Rp51DR9izwuZo4cBCuKSCebjpZzZodn3SLVwTvv2/feD2HUBGGHltbm7k4cYQahnU99Uq5iAyNArL/+TKubnXc9Z6GEQ7kZDAaDfUufeOUfwTRWAU46TjOT7FRY+jTrfTjH2YDiLTVNA2AwGMQYSylgzplOQV3f2pVZvwkHmOW25dIYxf0s0SadPYmuIWEfxYX7LTd9ISSVouR8SgjhTsBwgH4YXfjpCGAHzOHsLMjtBd/19HZQmYhwtL4o+hR7eeRwyzEIp7TD5L2vfxOowrghNyeDCFOZchgOXHzB8PwdLROcA6jQrr3ng08sbPEYStqTB9WhQwfOk/C16z+1/JnPoVU4iQRMpaOtaPyz09xGz3GSUNd1ySIUDmWJDudsp4CSvy60bVUVRKGu4T4ajQpV+5EZzYnAiqFbT+eY0prdQI4DB/bf/0BQZypshFOhIyUhIsZSZ8iYqut1415jdAKz5mwABjUec9HCzourwWIaJ58Ij/gkMG6noACHAxGROLjJ243Gd91/33s/iOTEbtCu+s8IHMCOGC59/NVtYABicHdDCb+vVFJ1BqgMPuW8ZXHRR8uD5dF7/uC1aBnuLYwssPW0mkLh6+rL55jjxGMiflSyvjnnIvBPRM5y8jaQgNZ5nWMl9cAN2mZIHAwWoGeFHz3pVFIyNbwiKu37b/2aL48qNVmnR+9JgRHicABmOIGInGhWUGl9C0uuKiwQQcXf9v3fe6htnYKBC22OV3bIPtmUYYODydu8RaotFLc7f+ANb0bKABkUqlCDKoRdBExXfdu1aVABzCVpRpTdnLsm6zxZ3PS7jyGwW4AvmB/6ym0H3v1+ZK/ioP/uDGxgP7kEqDnmAAaDQVe34i4i4/G4lI+eVJiqrfc6gNS2RCQxes4kYmZVVZ25uncruHfTp7nrKg04kPyWG28amIvDzR3OckLYz0eDA8Nt2yAEFL0OIwpuSkEIkyDtSoqge1H0N1OO8rjnPffGP/lL8pFZS87ixu7KXvqOn4LxeyBNWktw9aWDB6Sqq70H933o+nN++G9QIKSOvGAOdxLGxd/2rToc6lLLACxToGxaxwgzNlbuVDem2ZGkbW6Hw0FUvSCHv/7zN/7Y3/w+RAYi0LFxdMJzN8YmG+3OMcfRoAZSzzmXeHTO+dd//dfH4/HJprut9T3KWpEcRPSt3/qtP/ZjP8ZEhYc3Ho9P6mBOKlbyowvdmADF1HlLev/NX4vuwT27WVGUzgpinMwS+GphCBa4wZhMIVSiXVMDvcJEGxwkpE2WqnIkuuSiS5549UM3fjEQhT5cUIY7MVwnD0bQnJmgquQ0HA4t22A0/ujb3v6jP/jcUFdgAwmY3dXMhBiPvbyto06CSGSGIrC0/nUOhBCCpiaESkdNfmD3ze941zX/4CcgVspGDGVtdKa6D3OcEZDeUS3s+Kqq3vSmN50CPvIqGz3bdsPd3/GOd2zduvX5L/gBmEH1jK4znPLt3ExYkincwYKsrSe4Y9Tsvv0bNbNbZpAUu3Pi+Iadpt1KGGFh21bAIQKz8pNj8KJcN6MPMk1NMOu4kVjlJjkJmL/7h//24SDE7G1fW8HEQYoIyckO0LqQsZcIeKuZBXXSfbd/XW/5GpqmkydVFQpcQu1ET376MxJRdqNe/WAlZ6irhu8ksN3Z4WowlciU0yff9HbsX0LOGRnCOeeUUuhmgjM4HjfHqYSqlmLuokqWUqqq6ijctU7fGWxOxCGrFwN91PKJE7F1JI7Sd4gn3FonBouZ3XPPPZ7zGZ0tLFjRqNENJIzSWFYkhAA4vnF3HDWUM+BFJRQnn3BrDhkOIQIWuHe10WZHC4WrymCANoW6blMGIXz7U/P2hbHqwsJCCGGsCUA7bphZ6GR/c973fp0KfVSmCzl/+l3vhTE0uSkoQM3NEAJELn381YlZmcE00Q/DlBuNnp/dGdwYYyiJGtIAC3sP3PHGvwRRCALTqq6jhKy5TS3FM9iPmONUokiMxhiLBnQIoXSsf6TH9fB4uJXxmeqmrOhn2DdzZDgBAgCG3V+9rU7KpsRd919m1hOXNpwopMzCCYOti/3oSgiWVnQdX3F8BhgCQN0MzrVUiBXO3fKk5z3Hqmo8bpODQ3S1KGJZTwEvBeia9PVcbAMsmn71Ix/D/sMolSzMMC9NFxHksU99qg6qlhnMUCMHr+zHOCnYZDdSUjV3L+VWwrY4aj77rnfj0GGMx8imOcMoSAghOM5gDv8cpxKqSkQlcKGlGdDUXTgmrKwyO3ngiePSH3HmlRXP95lqnQuml9K9q2oDOmn4nDPc7731tqGDYE7mUHd1Xseqnlg405Zzd5RyYZiXog9a1ceslwmdjjlnEvGUiAJI4PlZP/SCVMeWMM4aY3SHiKjbCYzVHAkMsPNEfMoIxlnMeP/hpU/cAJciPAQiCoxSD3nZTtmxLQkMzuXEpzuDEZSn9pqIUkpOYgQiYtOtQu2e3V97+zuRFUQioSgGOuGMrrOa41RCVUvrsuJEo1dieaTHtWE4nfQ6tVODqakiGDMoG9wR2NEJXey68+uiSm5Ebqcgjtvjgksu7vSQSq8n6vjCR4iymLsiMMSJCClbStiygCsv37LzEmwdknA7GtchpjaTRD3ZAhaYLVItST9zckbe4vj0ez+A7MgK1dK4oOvhXcXzL9/ZMrl7ZCG1aS04dRXh2jNuKIiBuargzOZs5kiLgk/+r3ficIOlFkbMwcGuOm8TOMcxYjgclh46RV22JHJOwz4mTuY9B3dlr8x13C8+k/MxM+fDDGZTdXdneECUgNFo7/27OCtMncmJqG8VevLGRERguvTynWABERV5EHfD0bjoBkAY7mB2YiUGMQbhu3/kb+3NjcSoyZi5GLtsJ9ev5N5Gi0O69lduZASv1e65+Vbs3gsSlJogVWIGGJqveso1rcAJDCJbPR/NNpLNph6YSMwc5kJQa6Et7d277wMfhlRoMlNQ0xACHbkNwxxzzKKu6xKSLu5zedjPiHj0BLN+pPXyCWcuZkMHXbF1qZ4AExx27/1p3AQQA0Re6jLUVn7whII6LX+Siy7pGlqX+IYTHVm02qgo5Gs5EQpBQhg3Ywif/zeeW12ww+C1BFWVGBS+WgfjJKA0PBTjVbxkNqVxs+uGz8EIQRKsa9JIAMvV115r3CVnuS8Kn9xlE4lVB5IbiKxJlQk7SNgok+dBkz/0l+9AVrAUpXOcgQvVOR5BPOUpT5m0bH+kx7IB9G7ImTTmY8GKeDTcGQSJuZSnte2eu+8dUNHaD0BwBUNKVOSEoa8lLf+zTvAN2LIIN0xlOoyZBTPSEz1lHSXhmZ1KnQZTalszG9QDZMW2LU941nctm7NIdjOzEAJTOLnE4RkP2AEjdqLSq5BBNfCV6z+OcQNNyRJE4AQS1BGPvWIswTiYFfX0ki81oAv6lPM1cg7EAm1TEDGibCAOkTDwfPDee/IXvoiUyLyuhkW+4LQTVlovbjX7wokZbbcc5v5nqYpfQTk//iWGgY2K0CDjhKqqllSYdWOegmYEszYN7tTTeMb1YWJ/znc9u0Siy08iOh3zGf3VnmCiZ7umhPgkR/o2rr28IczY6JKgI4FZICZzmO2+/VayVNoYJJOImhVE7kjHf4uUaxqImYghRGLEDm6ybjv3PBBBBETQIrJsnVBsp0RBmKpIG4DIAerGovAoHsjUFPUA1fAZP/wj7cLWRgKJM5m3OZx8deJiEZWtJPocIBdxgntMuuumL2L/ASCFGFJWsKgBwlgcnn/1VQohBDcjIpCWuBsBVeZYFm8EuLlqrEQ9G0XzAAgpibVDHV3/9rdAFV0zmmDmIMqOZA4JTMEUa+WxjHiyARvaQESWlZlVNWmmGMwAktUXpQ/SZzeEmNQoRIKYgoOU/XjRKnEH2IgVlMw3Oh4RyrkVEXdXuILAYfJUiwhg2cGxGrUpxnqD+2d3dXdzJxKwmBMHSdrRQ4nccyqxgjYbSdzo/s1QmBWDwSCrUwxtTkRU6FVE7mYi0rbZiCFhw+PPXW7QzJjCuE3gACIm/vs//ne3LAzhmlMS7t7PM0HObrH7MDHPjd5CG7w+M/dqT5k2dvOsg7oufEGCuFO55wtZpfws3JWjLxScJTuyw6jEHd3cQRSqWBqLqKqCyj08bSR9EtDbaHIqBhEAmBwwRU4Hvnl/acBX5nOertxPjJfDvoJPUphk4ECxWmtF13b4XgGbbbTqcCMnK0LkVz1uy6UXpUq0Uwenwmw7BXDAyCZ+EDsEFNzrcYNbboWrITP3dA0nxHDRlVc2XuSYSrVh2U1XulIUpvsTNsCtMPnB5MxAFBdrd91yKx7cA6bUtKUVRW7bGGOsKlWdPGlcxG9OBFLTDgaDUmkWY2ybhmP0Iz0D5MysOZfqYSIKMbZtazaxcV1oi4hEpKqqjY6naZrC7XV3phBCXXau6iGEtmmYuQ4xpVTX9ahtNrj7rlETEaWczYw5tG2u67pEcuEuIiGEMvhiFDaEUlotIvsO7K+qKiWtqqpcmZwaACJUrnZdDco13BBCCGYZvcEdDIdwN1XL+Zxt2//1v/7XQp0Y9MS0Te/q3jqfThUi3fCCSNu2w+GwdKYnSKyqNiV3Kjd7uT/LyqBc0nWRUipXqXzZ5SqppdFoVAL0IUYzK9ogmk9igGV6iYmoXHtMSq4d991zL7Baw+gEqhEZraPQVG7QDe9rUq2P6bKHHSBCFZ7zgh9YFm+SCgWFQ06xEtzsytSEHGa33vhZOLG6EIOMiOCGIE946pOzqRKDp9d9MthpzWv/SgmhTDrLJPUo1aFdDz7wiU/BEYnB7KUcVrOnLCCQscCyundeZnnqZvt2u29o87quR6MRgJQSHFWstG1pFUdzZlXIDmgWCYE45cYsBRYiYoYwRISIyNRz6rYNjieEUFeViEgI5tk9FysThcfj5cFgkHNumlEdRIQ2uHMtD+1ovFQ6oLsrkQuB4eQGmFlmcrWUtQ0M142OX7VtArGpbl3cUhq+56Zl7tjK5cKKSM7t0vLhslzY0P5TaoqtKTYI7qltWagsY37s7/7oP/jpn1JNqgmwGLslDs/ofJYp5MizgJ/UTTDdiugaEzF5922qkaMaRA6U2rYsAsoir7QjEJFSRXmk0Q9iqITJ1FJbptgYOEoYVHUMXESdIlNkCkHoZHIQpjZata8RcSPqyisO7H3opNdMu0+Ekst/qesIvvF90fR8DH2/FQba5qLvf247rGRQE4n6qdaSXjWrlQZet3z5K8gWvWhCOzvgDsZFV1+ViJTgzNZXdHLfjNxKStW7Vyb7n8jJujs7tnP16fd/CCmLCHJ2tdIhwcwg0jRNqSVz7ZsAHN8JlkYxxdsSkdLzW2LEUfwsESLSti3sLmZmEcuacy4PAHorMGsXjn08TL60tCQi6J2+4hOZWWCxrEFkYTgcj8e5acPG605jJWVSmZThicjhw4dFRFMmIhGJEo6n2TmxV1XIOTfNcs45xAizMv3APOfsZnVdVxKKJd3QzofD4bhZVk0iZJ7bto2DquTbVVWI/9W/+lf/8p//i8FgYKrFqFEfH5hkFEvh+GkBz2bZzJqmKdNYiFwmHhEJIiLUtm0IIcZY7gfrS97XRZFSKFU8MUYWlBdB1jRNx0csP935ZPJeZvzoGXVmuMOBpVEeNWu9Zpr92HHD+8V2Cdoq3GlTa6jOzFjpCTtzAMegwnnbL7nm8VQNVY1E0qnOgfC03a07zJnw0K5d2L+fnLvga5cdJVxwXr11UcmNSZ1mpxNjm/k2SmCn9AIwcQNAjhBrbdpFl3133oUHdiMlpMwxAkhtK1E8t4NBLcIXXHgesQsX1iXkOLbioUigLQuD3I4tpWIcNaV1LoYTnCwlMxMhjiLCaTxaXj50xWMvi4GJ3CybptIrD66maaPjYeY6yPnn7MjNOIaobcrtmMm/8+nf7lDVFAKPx8t1Faoobnmjp9yOmxI4P//c857wuMenplXVnTt3lhBHYDl8+HDbtkKc2zSo6k1c1dS0mvJFF55f14OqqnNqwLjs0kuYoZaGwzqlZjReCoHrEIV5Yztvx9u2bI0SgsiF550fmQDklNAp2yAEfuEv/tPXvvbVP/ZjP8rkmlvNrVtm8hg4BibYRr+Xk7gRC7EwFob1oI5q6VnPelZu2sjE8O3bt19zzTVM3jajMv4g5JarKEfaYRWFycvmlst3IYznPOc5zExwdishB8v5iDG9E4GpjAMRgZio5OIcanhwD2crLtvJK10pqzbrGq1QF5Q+rjrGldeLACEInvND/9tbP3njuY4YxbKeStbkbCwCgLsLSJv28J13b7nwApgTsbmTEMwxHFxw+WWHvnzzbDiGYOyshNLpvJxh6VMOTL8gJ8CdDdzkQfC7P/2Zy3/4+VioQdA2xRjhTiLatsz8K7/yK3/0R390+PBhAPDjDf4I47zzznvuc59bDYeWEkQsJakq6HpmGp0ZRT+YGGMM8UUvepGZpZTaJhcOe3d7bPAZIJjn9B3f8R1/7+/9vVDXnjVUVck/P+tZz/oP/++/+/BHPzYajYbD4eHlpcXFxc5F2giihJzz+eef/6M/+qNEVNU13Jn5N3/zN9/ylrcsLS0tLi4eWjpcnHfVDcsPMHPO7VOf8pSf/dmfzU3DjBCCpfTjP/7ju3fv/toddzKzG2VT5pBzu+GlBpG7LgyHf+fv/J3hsIaItW0YDGAG99w0pY/Jtdde++RrnvLiF7/4C1/4wvLy8tLSUhfi71Y+stHrdtLQdyhxF5GnPOUpV199dXk8ctPEuv6D33/FDZ/57Gg0MjNVraqqdPk60nUrbkdZD5U40uLCwrZt2575zGcys+dERG5GIsWnOHknRp7G5V84wIxUGkY6mnb5Q9e/8Zd/dUeThjmX5Ck5uPQDpOOKF9gkWFxCx0RqcCYQZXIHb3nqk77/91+GYb2RvZZrbUbgFXXigtxCDA8deMNP/fxwz8FaGKZ8kstYptLNBAcTEK1L8SlRpmrfIH77P/rJp/7cz4AihB1EQtAxxs0tL/3DL7zz3cM2C7KTk6NSAtDZ6An9DpDONrNyd+5mWkmkVg4vLIRnPPWHf/2/YmutMAnBmparWptG6ro4uRIjzNZSuzYBdpSFoZl1bnUVctMcURaS4KpE7O4UAohy04gIiZj3pVTH0eWImdJ4HAeDztyYlQfJ3VnEDUYogYhNpr9K/0zm3LahrkeHDw+Hw3Iu2rYURFVjVQFIbRtC2GjZVxmPpQwYi3TFWTlRrMpVbTWLRBEBRHMmoo12FyIiIoZlEKWmiYPaU6KOT8W5aUJVqWnJsk7ShsxcyspKrOD0SRuW7tNuRiFYSqoaB4N2NCpOA4VYNPzcvW3bGGMJUBzJvE7vCiJTTSlFFo4CII3HsZvys3vPtrCT5fOtvL5mfbjDYLq8f7+AxIAZH/BkONTeX5GJr7FpP3o6vMmATVFHuGE4vPJpTxtHVveTOu9N0IePixM9PSIRkZq4PfCNe5Ct9DGgybRCfO5lj8kiCWAKs3Ph7MWfNAufQBlOECJxiJCl8Z4770SbkHKJ/HJVeUpS1+1oBPdioHHiksBSVSiJDREA2rbhyHnz4tGbGcWoKcGsM9A5k3kJAhbTgP722BhUY4yeczHQOSWSkpPsOhcLS9u2JfmxCUPDIbi75RzqWtt2uLgIgMrqIYQyu2jOulk3s4R6mcExWmG4ayYRFIUj5ipEKpotZqDNtH8j5tyMwNyOx3EwsLalnu2am6ZcKPYufzv5lLtb3/Gk9zFPC8C7jJq2LYvEqoJqVVWWEovknKu6Ll5/UbsG0DbNEfeGLgBd5r+qqpjhOVtKhdGQmgbMVKbPkxk7nfFx3MGMGGBmbhzj3vt3RZtY8dlagM1g4leu+QO5e+cXMLs79SnE4pcBKPrRqW1jXR+xas6BjjXgXWVeEVUR5JyCBIg/6dnPuvljnxp6rgybeOo3hRVXzAgGJyKGB8U9t94OZ7iZtixV1hxiALcXXvPEw5qHQSwlEGgS1Oh+7aIdRceDjUFm1El5VBwsqYOCBDp0GF/4Cr736QYPIlAlJmiuqmq2OSRWTiGbhxqAGAWaRAiQhylxdGdhaC7BayLqgqFAqWnFTGHC5r4wKvz6Uo4xGYwZEWC5EoYb1DZzW7t1ccFyspbLnpkBVygmWSRhgulmnI5yyqrMBDf07eKYqZtc4cxkUCKaFApsANnC/9/emQZJdlV3/n/Oufe9zKyq3ujW2pIsFglJlhBCg8xmCbDBrDaGYbOFDXgbjyHCeOzAA/aEHfPBM/NlwjGOsWN24w3G9tgzAQFhj8cbi8FmDxYLSQi0r71UVeZ7955z5sN9LyurutWoRVeJEu8XFd1VmZXvvcysPO+8c8/5/0OAalVHWO6ydQBEIUrZNREJHKZA/4wWV60e3Uu3nZTqxKa/bWa4RybkFAjluQQCcur+AB6GPg51Tx+LIp1uMYYF974dmWHp8N41T3NanYrqiW/8GQ9uvpBEdw0MWUEsUvTp3XNGN3dwauxErSQvl2MSIbL36qfZyiTvuMBKaW3ekBh1JyI2pfUGx1fhxkxYnOY69xyrqmy+abHxJJukMpSxUYzuXkw2cRaKTbr75q9gBxSkBh57Hm8z0AOFzZ//xSU79/Vjx7kEvW39iLtzkadwwL2Yw6a23SQWPa8NnUaNoov4DGfmrAojnHvO5KxDyjjFyXNbcYKzu5uQi0PXZ7jnfpROR/dAsCLccWDPyqEDBueFE3SpRD/8W9GNNJN2TTJEHjXd9JnPwVQ6jzFaTEwfa+hb7Hi+xZjPZJJvfqm2vmJlvu6b2lfXt77wtc3zzWcAOtWHYQd2v2N/vVtiNLSETGaYHz9yhA2LMeKbNGs9xWPnshtllK5pGrirqvcDWt0xfKMYTd0VH82Pu8xRp1bLZPm5lzwZHE63T+AMQv0Etrhz09o993QfQs9SVVkzOMD94AWHDTy/tjjRzryrHRFAxu68IeUBkJTJlOh2x1duQlKYDaFwYGA3shGjS9vWxj1Es9W1OO/tL8Hvm/iYzzf9cBthdMGLHGnWlOYsKyr4RZ70ESAOwoY9VZdcqlUxIlYALr7ict3B02/Z/3yHZdLDCQQT4mA4cv8DANRzqTYyqJTB9p9zNpjIaKNjr+sg75inEUblexMHO5zYhNwdOVVM02MP4ejqN3t2fSQ8xnnNiSzKOwCbVYa3g23cfm/e962e2+48p/yr2+53fH4Q25oAbZoFL6IhIDI4iNu1qbiXy6i5asQ3+WxPfHhXx+gH5wTEQDtroEZlwd0dfe55qnmeflGSHUqufbckiJFVpHI11KOzDh9OqmW2dSdZbI5GPw0Y4McefKC7kTk1jYiAgDruPesgkZTiDy34R9LCBhf7McT78xPBijCIO5OLI99+O9L2x+iBgYFtYKHWsbA0WRavysQwgC3LEXZC19c3exCb4xeK5sPRo3Cnkko/8jV9Nzi8b3IA0A0qK5qkAE0OHgTvSDKyIfC0+Wb3rnrjTo5jR7qnCXdhJkdR+D/n8HnuLs6LXY+LcXmh4aHTLBUrbe6cYcIsBDNlpq/ffGsvQc0nZpdnmEeSTftc/Wr7jwdAr+e3fds/2R7PUO62kDtvdhs5kxni9m1523mYa4v++Hfir2u7mQ8oExzkTkROfdk3K6uf8G7xGXeU7OcwCH1NxTS19z2AJnVWs9Td+3BrhlsOkhwMt67Oa0U1oq5reML+vRKrpt32WXDvO6OpPwmV0OVOxUkWpkE9rU1hzkSuylXlRUArpX3nnqcE79L9rvfVNrf4ODDvjWTf+NfdmakMkjDogTvufqzWSAcGBr5JFvujibJ7BTOTKMiZUgqg1C1DgRzoV5j7PuTT5iTjEkQOKGnJ8xwOR41w381fPf+KK2BmIRgHzamiAG0hfbOw90fAXQOxERgMWGXZCFmYmSUDRiQwbckbXhoZVUYjwUnaCs8g/SxlefF6pX+APHe1C8qCkNbWYSAjJ0CVyiPjBIfOTsjJTYgdcNJS3rAy6AwoweeTZU5GbERGTDA4MjmRM0gc9991J1AWG7YzUj/yUunpT1s8Kjb2cgaVGk/BGd7LCa/n9j2LnXl9zjCn/Hvrn9HjITVZSIiLYxMAdDqlUKOF/Gv+mnwDHedHxZbtkePum29FyjqdVcxJG2ZGH8X7X+qOtVhglJCoDONijIEirkQcyAHNpIkrAlSI4zZf+fZJfZni8/45Fk2Mcp85geHapnKyoTL/xgwWMCPGUFdgX/xTNLCXI6dNt/uGX2H/fnG/AJutXZtu36DqwMDAtrI5RpdqQ6mW9uOeWOzU3NwHtn2I+02f/yy0lVFFqQmAwOEKK+NnZETKpIGycObOf4CdG5YZCyjAQlCulLp02Z1NQYY0jZoq3yGN/0W2lGrd3ZmanBbEofvROhiiVOPRxlJhJ5YCnOLyhbpRIHclB9SECK6rx492U3ADAwO7jS0xuvuRHPBizMrznuXF+GLb3CYgbke/fjvufwCqyE1gUu2jzMJMHTnPG0I2nFnLL5VBaWOYgalI30ETpqu5bdx3Spv0hFNBMZ3pOr6J1K0zlCrOPb2EN6JUozr3iqNbVj1sc9TGwlVOsQ4XIljnWrt2fHVo6hgY2KUs9nUA1HUdAIA7B3HqcucN7fyNy+ptJBjqaXv845/E8VWETtocAGJlzEpMDlFwMk4W1NgNZHCrFXUv1gEwmC1IikjsVgmy4cjxTJ55BzpNH7YWVnSHASgRi8C7EFvmA42Q4WCWKm56yHy7J/Yv0sI3XW+fgiwwmDy3DTD03g0M7Eo2x+jyv4PcQSKx7mTb+pRtx9YWxLHU+Cc++BeoJzBXeKgqqMPdqBN4A8q5wgEHK6i4M5vMY6MzHC6UGA0UIJgcufX2yOLbXI/mLdccC93NRAIQOzOzwavJZL4ESsUDian8yyJFYIgXXFdsod1oy1665UP3QFyMXbqHZN3NrUcDA9/WbOmP7q61TR3Msa7MnX3u8Q709ejtruYGw6ilO794C750MxQgKXkyQEVjSAlaxjaCqVgrpqLKmkWz9LJQpQBiJBCA4QTlz330U9GiqOxwPdp6H6+52CZBklu9POnrG16mh8y9pMMbzembGyG6FuqHP34iJ/dubtP6jQ8MDOxCNo16d50A5RthBFEi6w2te9emnWhnIceIaJTtf/3n/w4XaRU5kzB6r9gNr0J0P5bskuc6cPNMOacArwBOinW95ZOf41Z3Mmb5Qu/2pmkdpsQu47p7Gv38YRedVYuG+imGQkqX9aZCRz8j08X34sJFQ4weGNitbKp1FOnVTrXZNExGHnjj7h3EybK3FfT+T33u6Pv/L9ZbUVK2dUpgkDkUYt3CoGQKHkQpuATlkKVVa0ubCpGIiGqlill77/s/pHfeW8FJHrMhKncvyugQVuK9TziAGJC7bDewAIA5iFPb0sl65ooNzimwXAaBTGJwQqgrMA+SSgMDu5GtdcqNNUNhrqr52tqWdaodWHCj2tGuHzL/01//Ddx0K9bWAyiakeVACBJBEc5QgjGUiWJuDUYgGVXjqqqgLZCRE1ZX0ShuuuVD73nPfiFBNso7NUmxBS6eQ0TcpmSBJ/v2AejcFdzNjEGRBWraprk5i20eeSXYQnZtm2YsiwMSs0jMpiCJo3rIowcGdimbYrS7k7mAFA6iemUp84bwheNhL7rPOEbepLXRyLD64OTYsfe+65fx1a/j6Go0l7allNE2SAlOCBFSwzmrh9G4ZSg5stpshlpgLTxBBH/3qd995y/RQw8Eb4xao3Ynde8XO2FKjBaR7NDAB887B148JFECNJfGwdX1tD4T7vQ6ijNWOavQwhLixi42l1MIQsJJ3SWMV1aws2oVAwMDZ4qT5NGdyBzxysH9LaxL4jb/2nbHNwbqipvZ6t6l8RJbOHrs93/+F9NHPoH1hMbgAEuvV8FgN2iIcX19NQQWBtrMLJi1UMfR1S/+5n/53Xf90vJDx/cSeWrMW3/spl/d3cEiQsIqVF1wXpkOcvXy4sMANb//gdy0G4JKi1G4f/2dOjWVxSdj1tm/whnEmXxl/wGEodYxMLArWdTr6BQ5+h/t4Pnn/iPKmuGCX+pOjRoiaxV43ZpZdiGJR4+/71f+zaXXPfPat/wwzt6P/XtRMTy5J+LAAchrk0jQFu6YTREqPHT0jg/92V++7w/DkWN721ZUW03VKMI1Z4u8vfKkXXhdqBT1ft5gkJlBiKsa+w+g7+LoR/AVhgfvvlf6NmqbSwcTpO+DPLFSUxZ1GUTEqgniiNKaHTjnnCGPHhjYpYStNxTNTCLAD190oQl57vytdzL1JAdDVNUYdazNlBtdkuprH/v7L3zy78++8qlPfta133Hl5XLBYVpegRtSQulFWV2d3nrbA7ffdctnP/+lj328WltfafI459qciKWus1rOvrK03MzanXs+wBap7lZzZjl4zlmoQmn65higGVqG3fnur99RkbC1RXOq1DrKWUWsGzjaGNZZ2AsXb0Qic4Akw86/6ELMpxkHBgZ2FQsxuiRxRO5GgQEfX3iBC2tvImgE2bkwTYJK27aqAklIWWNVZXdrZ3XyBz/xqY/8w6f/Gi4xhNGYYsWOoNqsreZsdV23bes57R/VNptFh7u27gAJ1zk1k3pl7dg0VPJYyWIpnNwBXHL5ZXOZlI7OlMBuu/kWNue+qjQ/0KKacmJsLrCDSDQrSVRSdaMYv+OSS4cZloGBXUofo31jxAIOpgBnPOGQVtFnmR3KJbc1OBLDadtni9W9qmqQTNdbDmKaAI/M0UwcxabWZjOsJmMRckppjxMza7OmxOqW19ZDCJ7bqqpz02Y3TamOo9xqVVWGbZbsmNfsnbhMQPb3uLtI9BguvPQSCAME56xKcCECAc3sga9/LaSWhIuWNwNWMmoYnPo5Seq2So4F8ehW8ygGd09EqGtceD7khAumgYGB3cAmTSXrRtgITYZUWJrUZ51NxJY9MLsbAzAnDmrbW5Iu1ZUES54kcjEeELiYdgJ4mslU4AQTS9BM5MaWkQ1KrkxeAZyzEGubiCiyMLlrAqtts3g0yI2sxFNyJme2UBb9BETmLuG4pn1PfxpCGbdhILBEkENbzI4dv+NrdQyNZuMiq0RizLB+WoccArC4i/edH2CADRrr0LoiypraRZc8FZMluA9rhgMDu5GNGG2Ad06G/SS10IELzjdwoGDmoE7YyMyYt/3i2Tda1gywYlDffy08gf5GYLHFzYrGxRapa/ZuaztW5ZibLHZeM2Te5vF4PCMcuOgiHDpYelSYuwFxJ4NmfPW2ajYjGLjLxqk3xAKgvGkR0smwuYGdyFU1g6iun3L1lSCD0BCjBwZ2IwtCHESldRdMcIcQhC67+qoMciZ1Iw6ZXBnFvnpXejfsGE7Fsq+cJIyzsTkZAZGladI6+ZXPug4gsACq7kUPlogAu+2Tn4uNhodx4vCFXnWlzi6L4UZmZGaZiASUs82cLrzumYhxJ5vBBwYGziCbNJUYXAR9nABm1OFJ1zzNo+RSi2ZKbmCw2w4uHu5eupIEyJzMKBsZgMiSDWuBLnnus9C2ICjB3QXE6iAGh698+vPjDNFu5nNTBzRZUf4DlRL3Yhx3QJmhqiLRQ7XvwsO46CJEmqfeAwMDu4uFGK1dHHACmEAOMhw+f+nQwUTuTE5cYjcTwXX4yH8j5rr87qTOynB2y9moriYXnI9LnoTJuPyqCIEdrnDH2vq9N9+2ZEKatzqwk6HTJi2JdynmUKeMR8YwYpiZOifIc175MkwCVFmGxruBgV3JRox2M7h3hWZhV1XLqOSiqy5rIisxWZfWseOkWj8DCzA7FxlVkJX1Q3IDeWY+kvIzXvh8LE0QBLEyz12J3AGz9I+3pCOrI2fWjXHIubk4ynhhV1B3sbKXDQ8GyynUVQM04/rc518PEePe6H1gYGC3sXXpj5ktK5F7MdOGX/6c62ajWEbChQRWFhcfk6PdVTijnz1hmLgFN3JKUfzAvqe+4AYQLFvxRTdNTgYCGv3sRz4WzODG1Dss9ErYmK8NzlPnDQtgKneyORFN6+rKF1yPg/sRmUTcdsobbGBg4IyyOPzGRX9eVWFORBwjiOKVl04nVQt3RSR2tWKW+hge9K6gdF6UMW5ysEGMHXyU/YJrrsKFhyGBYmxTGyRI0eOHY5a/+pkvxMAGZ+66OooDzoZM9EK/Srmfuh/ZgRjqY01aX66fceMbwJSZAASWYY13YGA3sjmPdifzWgLcyQlZwYR9e596w3N9PAGLJxcjjiFpHj7yjwgiZ4rEASTEM+BYHa5/w2tAjBiTuRQ/Q1UzBQF33Xv/zbdxoBllEnjvX97ZK/QRPxi49FkzmRDAmqySiqRuQb6yfOX3vQDnHgBBiImIBm3SgYHdyUn8DPvOZEJRypxUz33lS6aB15ssUjMHdcP290fvdgJxUXbOqpo9JU3EeVRf8uzr8MSLUMX1lIxAREgJzIGAprn7w383yWamHqnJqSwA0GLW7NTp3mUloqS5VLLr8Wg2bdabtCaytjy+7sY3YlxByN2hvWPWwMDAbuPEULvZPY8Y5OHiiw8+8eLqwD4lcrA6OMjQy/WNMDPLpu4UR2PE0UzCMabnv/bV2LME0yAVF5NZIqgBBvVP/82H66SqmkmdfIs2X1EiJYcYEySEQEGMTaNMVcf1Mo0mRyb1K9/2E9i7DCEHuMgvDRMsAwO7k1Omw04AmwiqeMOrXnFfOz2eEoTBlDTv1BHuUkyhzGBQrKv1WWok3ud2zUteTFdeAVDT5sjSWd4QwTKmLe6574FbvhazRipOV9Gw0drhG47g3VBizgpYq7n1pIFb4jXwxc971v7nX4/JCMQQTm0LNwyLvAMDu5NNMdpo86QDA0SmjBD3PvtZcvZBXxpbCG1SHoQuvxHE7lAyj6Fad6xFiRcevvqHXw8AIdR1rW3yrDCHKjgg0Vf+7P9hfRrdI0sAoazfbgh2MzYM2mk0mSTTyFIJk/BqSqvM8dxzXvAz/xxVgNnx1ePEHOsIG2pTAwO7lQW9jl5IfiFMsxGbORwYx5e+6Q0zobW25VA9Foe663AzDSKzWeuhakeT77nx9TjvLAgjKZyDCDnMDFEAQP2Tf/5XNSDuQTUAlluaz570nXzzb44eXwuxblOjOblrtTI5vlS/9l2/iP37UNeZaXl5BfCUMwDo0Hs3MLArWUyvHHDtrqa5BGgAFVfgiMhnv/CGs550USYfjUapGWodp4Q8W4pR6hBzqxbCZdc987yXvBjiiFFzNlUwR2J3RxBowqc/e+z2O2siAiRZyA5gUbuqV2XqRAHjZNRqFhEhrsBH19Ze8/afxJWXoq51lhw8y22yzIFQRc/D+zUwsCs5YYZlwxsVXGbZzL1tUAWsjF70k2+ZLi0dnaV6PHGC9X56RiWgL3aJuFFnjPo4W7EqT7koYGypDs2/NZA7KfGx9YZWlqvzz3/2P/sJCEEimkbGY66CpQaMQFTMsf7m/R8ctSpuRC7kAESkzUnZlDtxu/4A2MFk7u4uonX9kOOVP/6WPS98HmoAThKEeBQiAGZuZ1Ma1Tv3Ag0MDJw5ePG7DcPpMsbmxmaA0qha94Sa8U+e9qQXvWBWjZNFFza2RJ6InMURAC4SmkU92csANJwdbLt+6IX6ST4jZC5fnJmNOJkHEbhDTZizmxOcQuuSxpMjo/E/fdfP46wDiDWyIY6QNWvDlUAVbYYC9z34jx/9+H531gRYhhtTcnNhJbiwByJB8Tx0JhcOTsFp6vJgCFe89gfPvvH1WBm1laiAGWxKqgxSN6mDDXOGAwO7E97ywybB5U6PmdxdQpWYwf7cN71R9+6bsTRNglEkrkgsa2eZugABBj5BX3O3siidgQWXFSEOhLZtBRRCABBjZAoscer+4Ci87KffiisvBRvcIBE5gckIDodnxAilv3zP+yY5B8vk5dxWTplMzlGq6do6OVJKbrn41TZNo4w8Gh2r4lOuf941P/ajGNdJROcrCsYwEuvnD2nQvRsY2JWcfLm/L1wwAJiTmgAwQxVxzsE3vP2n8vJoUi0vWQjTPHaMYJHyLK0jknemIcImTqRESlDe/UMUzmwclYNypQiGYFapSUpL9ahoPTtTytlS1pzdWJeWnv76Vxx81YugM9SjlFtE8bpSdgqyPltFJVg7jq/de+uf/1VlqmzKnQqHqFQqlYqv532jPYFiBEewQGv48srkIbc7xS99+fc8510/h0kN5ohYZSLv1TscUOLMYkQ+6H0PDOxKThKjrV+V6n7BHBKh7mrlhvp533X9a35wzb3JLlU9axtX9dzs27PUzqboxuEYYLIA560tfbuT+VNghziiIRrE3VXb2cyEEKTR3GQFWKr6WJRLrn/OM976JtScqwBGHI9VszGS5gheGk18NkVVff5/vGdltYlqG0r8zgSIsRjXXHl2nbWBo5nBKZseaZv1vZPvvvF1z3r7TwGK0RgOW2+EAzk6vT1ndNWmHfV0HxgYOIMs+hluuqPLxQCEGkmDc+BophhV4Hz4Da+6+NnfdWxcHw2cx5EqZnheXRuLgNyIlRhgcQ7G7I+T5lyjjfMNubM7O0Rk5lmFplALYbxnr5McMT38wmdf+65/AVPApa5by2YqIDGMYq1rU6gRWL/whU/+xV/UaSbeaUMbwclKTm3Fn0xtFEfa6nh55XhOeTRan4yuf8uNl735hzAeYTQBHBx4aZzb1F3+dGYtvNiiMzAwsOt4BB9dNzjBnDkYS/aEvSOs1M945zv8ovNXx/GoqoUAAGZC6Lyry9Y3ew/udpzMCcpmVNxqzMnAVFcjB2clk+r+2XR1Ul3xou957s++DRHYs5LM1zV1i6al2dwgRGgSkv/Jb/3XJajnlgAqBROCkSu5sjlZ9ixVnDWNxfhAm2bLS0dXlt70K7/8xNe/GlUAMSRAKmdq2iR1BQBm8KJbWgrb5V0ewvTAwO7jZJpK8245AgieWsQALa57oFAnt5YSzl1+3b/7lfSEAzpemjoyB6rr5MowcWdkwKyTt8fjIZUmA0zZjD0JWrFWkBkK12SSUHPdOPK+PU95xfdd9Qtvx4F9CHWbEkkVZSwkZgYJyCk1a5hE5PzQn37o2Kc+T2nKFQD0tgBubMamnLIo2FptMR6tEo5U1fJ3XnHjb/w6nn0dmDEawxnKUJ+uN6GOradOaZoMbCbIAYNlzsDA7oU8zebfAmWUDZtiN4unRCxgQLCeGg4SSAhZ1qa4b/V33vEL/rU79pjRdH0cIywDnRGqg8pVNi8k17uXPn3G/MTDhgBuWoujpVXhY0v1DW989RN/+HUQQCoIlYHCqbZCUjtDixQ0wzNuu/P3f/xto/seEk4MsAk7G5mTliBbzLBAkiQcN6R9e699+Uuv/JEbsTwBKUbVrG1GVMMBc9QxWcsMUYc7iEqPoIOl05ve9a//wMC3IQsxehNdjF5cKAP6UmknX28BQJtxz0O/93PvotvvXm6akGZlvIPhGZSZjVmMmYh2SYuuqooIM5tZaSgkouzmbrGS3LRSRQe3OY1CnZtcc9WyHBHJZ+1/3Tt/tr72KtQVgrgRSYSrW24sj+qRtYlF3JWSodUPvvOXjn/80+PZOgeYZRiLxEBQVU9JAgWWGbBehXs0H3z6Va9465snz7gWZogViHt5wrI8WI69aBa6sRmxdnVzEmN5XJwjBwa+DXmYGN0Z8W3M0XV90w4Quv6w4mroRhAcmb33be9Y+9JXDgWqtOXUslhrmkEhjlxhqkVPeSef26OmTGDPYzQAd3dGFMo5m4EkEAkZGctqVj6wf+kp3/GSf/nzOOsAlicZaizsnNs0ChFMnhLIKEZtZhIJyR/8nx/44G/8p4Mp6/FjPAlJW0YgImvTKFbMvN6mHHlaV6tL9Yt/5Icu+N4X4KxDIMmgEOvcaqBincUocdqKmZZDoGS5vIHO4hAjOG+SnB0YGNglPFwe3dHPeUMM4n2M7cohgpQggpQQBHfe+4nffu9n/uT/HJjN9gSe5ikHEuectKpGvefpLggTJUC7eznmTjHDndXAZFHMPCqrUmvWTsbHn7By7Q+89DvffCPIECtwaM0QJLJkzYEFOZEzLEMTRgHNDLff9XtvecfyA0dHQuw29VaiuDsrJqGaThuqxus1P1jJWddc+Yof+1Fc8mRUEeoQAbGBrVzEsBmxA2IllTaQq5STqLFzsDLPXzLqx+wlHRgYeNRsjdHzrHn+40lidEEVRGCBMARoEmZ67IN//oH/+Ft85Ah0thRjdMqzBiQhBLPdJOvj7gBKoaP8OArx+No0TEZJjSmmIG2sDl971XN++q144gUQAguIm6z1aJJSIvIQQmpyDBE5gwAxrK1C83t/5h2jr9w1Wp0SucGzW4yxaZp6NFpdn9LS0irzysUXveTH3zx65jWoBEXqP9YAtG2krkAETQCMwM59p52BkMWNrHu/tNSs6PGmmTIw8G3DQozu6hhAycsWbil9XGILeXSXSnNyd7UKDGbMGqjijrv+6Nf+7bEvfPkghXRsbVRHYaim3dKE5731XwnQ7u7uSjzLurxnb7s2s7o6xhQvPOd7f+SNB5//XFQROWG8DDOwgMmNNKUQgKwIFRQgRruOmpHzF//9b/7DH//vsD7dM6ln0zZwnFDdzhoSnlZ0fFzJ4bOe/8bXnf+9L4QZqhGIkQ2BwewpURAEzs2Uq4gy5e2AMwjGpR3QyRfeLGCI0QMDu5eFGG0AQQVKEJ9fPpdPfm+pV74YRnB3MElJ8RqFKuoAEHKL1eam97z3r//wjydNu0Sk66ujIK67qVd6nj6XioeKpPFkrVWO1ejggee85vvPec0rMBHXTBIRKiQFsyaVKuaUQhVAyLNZqJby+iyMJ0gNyNY+/NE/evevrqxOYwUjzFJiGpFFY8l1HB8+64bXv2rfC69HxYiCagxzKMEdThACAe4gB7mRsgMmAOAMRhHrIBi5s2FhKGmI0QMDu5WFGK0MQg6mjKLFw6URg31Rc7NbSGQ4MZtzkyhEqCEImDQlEYE52oS77/n73/mDT33gA4ccWF2rQrUrYnTJnUuMLsuGzKz16AiHdu/yC1/7qgtf/mLsXUYkxGAQIs5tgiLGCp4BIIScW2OLEq1R4QoQNAlf/Mp73v3u+sH7Vzx7u96kVpb3rro09fjw1U+77tWv3HPt1RABGarK25mFwCG6O4tAYapMDGao9idMA4oJAPdWK9YVPQB0lZDH5mUcGBg4Iyzm0QxAgyl1XRxdLka+kYWV6kfn2MKecuUMJqSMEEr4hoSccyWEWYMm48s3ffz3/+BLf/eJmKxSY4cYgkH6EURj6+VBunBSaqjWnxlON8qcNF+cb2NTNyGVnuHFHbG7GwEkSkhEmcF11KXJc1/5A4df+TIcWAErlsetqUjMSUMIrggheMpEDveS0jZINVeSDB4wy7j59t9+96/YvfewTcVTEE9E44NnPe2G5z/5ZS/DuedgEiEECWhaEKGKbhnM6g5AiLt2aRDc4H0jYzmXdE3ojHkTNJl1dg195WpgYGAXcvI1Q5wyMi4KJLGXq29avJeIyIGcYQ5izKa4656Pve+Pv/zhj+WHju+lUK83I/WKSDWZuAckMvUMgEEEMLOWjrGi4ObODiJnonm92N29pL0MBsyMHES8ISJavmECoE7qVuSiSJjJXZXYHXAnJzCYnNmZIa17jmGNebWWcy578vNe/uIDN1yPWCFwN1rN5UWgTa/DAsrIzORarSsQ8KVb/tu//rXpXfdUTFl0/IR9lzzjqmtv+O54xRUYjfqWZ8fJRLa3rOKekq3djafz2IGBgW9FvkHv3aPAzIiImOFuZlykPKZTuOCBh+796w//7fs/eOSrt49TiimPRSw3QFHPhJnBXBwAFMJBGOTubkbmTC4ipUBczgIoYzXeCS4DYHApUxSbEgA5ZyIiiRzEmcxdVd09srt7hoNYGQY2FyVyqRoC9iw/9bue+czvfxkufRICEAJEHrm7tjJWtV2JI56p3Xr7f/hXv1q1etlTnnz5ld956JnXYP8yViZghxNCBLOr0mALOzAwcAJnPkYDcHdiBpHlDKAL06lB8YVqW9x9z+f+9iOf+5uPPnjLrSvJeX02VlqSwOoEIyIzc+Fs6mrMXAUmIsuac44xurtBu6JEMX6ZT5p4F5oZRCSCjd4MACWSlzTf3Q3uREbcsDdCeVSllfHFT7/62S990ejKy8GCOiBWMAMHnE42WgRBxQ3Jbvv8F87et2901iFUAhgsYVyD2R2aXSQQCIphxmRgYOBEtiFGM7sqgHkqDYC4zMApmYoEtC3AMMM99935kU/c9tkv3vHFL6/f86BPp2OJNYecGmITOBHBHGbkJsyRpWTBBCuFjrIsZgQOYgsxmogAJqKUEjM7k4O7u5mIAyg0apkhy+M95559weWXXPasZ8YrL8PePWBACFUEuE3ZQXWsTPX0igYc0bQQAhHcAAU7grhbk5M7hVAFju5m2dkxpNEDAwMncuZjdAmRndIFM4hglt0oCBNTyuDi49cgRFiGMJoWqnjw2EOf//Ktn/nCXTfdfPyuu/Kxh8QygwQkDrhyMpixm4AYFIipRF21BDMmMHVTJ84Gd3eFuwQIZ6EWaF0tcKgi1eOzL3zi2Rdf/JRrrl66/BIc2tdVbUUAYJYAQawARxQTaZqmDnJaMdpbo6qCO7RFFeEG5jybhbou1xOqBoBCJGZ3h5/mOWBgYODbgG2pR5fihpVCcBmtJjgLg2zWkhoxQxjkMEXFWXMgwBkzRQJcoIp778Lddz701dvuufOu1SNHV48cO/7Qg9Pjq2m67mqeFe5ShjcAJ2Ry68sdYOl2wbS0d1+9NNlz8OD+sw8dOu+c8y68ABcexhMOgQICowqIBNKZZZBECWICNTiDuZgyJmFmkPnpScdRRNNABFVIs/UQgrtzjD5NFBhEcAcxAhvBzB5nWtsDAwNnhG2pR0ME7qXi0e2GS3xjkgB3WAaTwcGec2ZmISYQkkINTiACOYoJohefAYc5sgGGWYP1NZ9Oc9PmnM2zmRW/V3CIMYbxCOMxJhNUFUpPcWmZ0L4LRQhVAKy0yoHJAS8LkeUUYgQiSHCzbMoMwmnKe6pDFVVQVZcQQsgpsYOlhiZYOQx3t0zu7oFPL08fGBj4dmB78mjmrrtDBGblFmQgBBDn1EqMJDydrlWjuvRnzAWMiMjNrOTCXfeGUWmk66YzCGpdI3BptHDtQh4ASG/cjfnE+sLRlam8EonVhOYOgkREJBtCd2WAxYyZi6zSaWurGiAC8pRTiLXBydnVYCZEYIZlUNdRCIB2vyvvwMDAGWd78uiTUkJQV5zY6C0uPbzdnbRxy2JSSY5e8x4AeGuPhfWP71VVN91PnWsUUFTiymi7LCTF3TEsOtH41mM4bUonSafvSkYoB8HeTQV1WTl5f7TDsPbAwMBWws7tqgvN88jYpbcb7gElXpFtNtbibhjQ+/HDhRHE+e8sDH+cGOm6s4L1ctgOlhLWvXtE6Qwh3xSme/oY+oibozcgQ+nXcNDCicOL9HM52RRN0fmpa2BgYGCBnYzRG14gXgaYF3LVjYzVvQ/EwQldqRhAF9S5D2onbr/7WkzMAThxv/OSPoO8xM1F2SHqThWAk2/aphtofoY4Hbg/Wpsn/ltOLn21fXCDHRgYeBh2MEZvVfj3ska3ubJRwpYD3Zpi9yDnLu98OJeAPjov1kzmuy1KFwSDM2Ney8bGv/PTwGLoX/ye5upFjxQDbdRkNm2q/OtbCzIDAwMDJ7CjMZodXTBa8BAo8bQ33wPm0XlTE0WxeuJ5KjrXDDlpxZjRC8PN8c1bICixEtjLmCIw1x6aR/ryX3EOpIfZ0ykxUCc4Mo/LXaoOcio1lke35YGBgW8TdjBGn6TWy+x2YmJshA2Zza6a3FttfaMA3XVy+An30YJZFxm64Lyh3rlR4fA+W6f+vEGPrhYxf9TC4iQ27+thfm1gYGCgsKN5NMCbNfMYRQEVmKe3IChYCdSvBC6ELlooXm+OmxuF5cVbN2SUN9d92QByko3cmTcezrxY0SY8utESLiXs4ibYtXD4iYVnnr8mvHDAAwMDA4X/D23r9YO0vue9AAAAAElFTkSuQmCC" alt="The Hiller Companies">
  </div>
  <div class="eyebrow">Electrical Safety Training</div>
  <h1>CERTIFICATE OF <span>COMPLETION</span></h1>
  <div class="sub">Arc Flash Awareness · MCCs &amp; E-Houses · Fire Protection Professionals — Copper Mining Operations</div>
  <div class="presented">This certifies that</div>
  <div class="name">${escName}</div>
  <div class="company">${escCompany}</div>
  <div class="desc">has successfully completed the Arc Flash Awareness Training module, covering arc flash hazard recognition, safe work practices in motor control centers and electrical houses, MSHA mining-specific incident review, and a knowledge assessment, consistent with the principles of NFPA 70E.</div>
  <div class="meta-row">
    <div class="meta">
      <div class="lbl">Date Completed</div>
      <div class="val">${dateStr}</div>
    </div>
    <div class="meta">
      <div class="lbl">Final Score</div>
      <div class="val">100%</div>
    </div>
  </div>
  <div class="seal">QUALIFIED<br>AWARENESS<br>TRAINING</div>
</div>
</body>
</html>`;
}

document.getElementById('genPdfBtn').addEventListener('click', ()=>{
  const name = document.getElementById('fname').value.trim();
  if(!name){
    alert('Please enter your name.');
    return;
  }
  const company = document.getElementById('fcompany').value.trim();
  const today = new Date();
  const dateStr = today.toLocaleDateString('en-US', { year:'numeric', month:'long', day:'numeric' });
  const status = document.getElementById('pdfStatus');

  if(typeof window.jspdf === 'undefined'){
    status.textContent = '⚠ PDF library failed to load (no internet connection?). Try "View Certificate" and print from there instead.';
    status.style.color = '#b3261e';
    return;
  }

  status.textContent = 'Generating PDF…';
  status.style.color = '#444';

  try{
    const { jsPDF } = window.jspdf;
    const doc = new jsPDF({ orientation:'landscape', unit:'pt', format:'letter' });
    const W = doc.internal.pageSize.getWidth();
    const H = doc.internal.pageSize.getHeight();
    const cx = W/2;

    const CREAM = [243,234,217], BLACK = [30,26,23], ORANGE = [255,122,0], ORANGE_DIM = [138,63,0], GREY = [58,50,42];

    doc.setFillColor(...CREAM);
    doc.rect(0,0,W,H,'F');

    doc.setDrawColor(...BLACK);
    doc.setLineWidth(7);
    doc.rect(14,14,W-28,H-28);

    doc.setDrawColor(...ORANGE);
    doc.setLineWidth(1.5);
    doc.rect(26,26,W-52,H-52);

    const tick=24, pad=20;
    doc.setDrawColor(...ORANGE);
    doc.setLineWidth(2);
    doc.line(pad,H-pad,pad+tick,H-pad); doc.line(pad,H-pad,pad,H-pad-tick);
    doc.line(W-pad,H-pad,W-pad-tick,H-pad); doc.line(W-pad,H-pad,W-pad,H-pad-tick);
    doc.line(pad,pad,pad+tick,pad); doc.line(pad,pad,pad,pad+tick);
    doc.line(W-pad,pad,W-pad-tick,pad); doc.line(W-pad,pad,W-pad,pad+tick);

    const logoW = 130, logoH = logoW * (223/481);
    doc.addImage('data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAeEAAADfCAIAAABOL/wwAAABWGlDQ1BJQ0MgUHJvZmlsZQAAeJx9kLFLw1AQxr9WpaB1EB0cHDKJQ5SSCro4tBVEcQhVweqUvqapkMZHkiIFN/+Bgv+BCs5uFoc6OjgIopPo5uSk4KLleS+JpCJ6j+N+fO+74zggOW5wbvcDqDu+W1zKK5ulLSX1jAS9IAzm8Zyur0r+rj/j/T703k7LWb///43Biukxqp+UGcZdH0ioxPqezyXvE4+5tBRxS7IV8onkcsjngWe9WCC+JlZYzagQvxCr5R7d6uG63WDRDnL7tOlsrMk5lBNYxA48cNgw0IQCHdk//LOBv4BdcjfhUp+FGnzqyZEiJ5jEy3DAMAOVWEOGUpN3ju53F91PjbWDJ2ChI4S4iLWVDnA2Rydrx9rUPDAyBFy1ueEagdRHmaxWgddTYLgEjN5Qz7ZXzWrh9uk8MPAoxNskkDoEui0hPo6E6B5T8wNw6XwBA6diE8HYWhMAAJ/QSURBVHic7L15vCVXdR76rbX2rjrn3p40D7QkZIlBDMIDGAw2NnEM8XNsx0k8vDh+duwkxC/JywvJe5l4iRM7HrADeADb2IAHIGY0ATMjM4hRCBCjJDSARlrqbvV47zlVe6+13h+76pxzh271vT2ou3W+X/1u3z73nKpddarWXnutb32LPI3xKAS5kQFgZzgZAWB2wAEYHCAHQwnkYCUA4Ed0wHPMMcejEnPDU7DedXAAcALKNsccc8xxyhEe6QE8QnDiGbvMDoDhBvQW2QEHOTlBBSiOtT8yg51jjjketXi02mgUD7n8wl2IgwCCzQQ22KGEEuoIcwM9xxxznHI8em20EbMDBgDwzn1WNu/+SgSQl7j0HHPMMccjg0etjWZ4b3s7J9psZdC52G32qcM9xxxzzHGK8ai10QAmIQ4DGdiLLQ4GEJQIXZwaYmwELtHqOeaYY45TiEevje4SgMWZJoebuMEAY4AlOECF2jEndcwxxxyPFB7NsVYDUSK14NlbkCEbmnzbBz+E3XuQATWQoM0KV7jNLfUcc8xxyvHotdFuBkH2DKRAjKVl3PaNv/gP//n1L3tF3r0XTACQFCISwtxAzzHHHI8IHrWxDjMht3EViJaWoLz0kRve+Nt/ODq8dN5gEJxBlnKKFhAD3IkIPiffzTHHHKcaj14/GrAAl5SI44N/9d63vvT36L5dFyUMlsa3feoGpCYMI6oAQtM0gR7NF2qOOeZ4xPCoNT0uasgJY7vnTe/4q9991ZZ9h64YbKlH4+3O9952K0J0ADCYVcIMnxcZzjHHHKcej1YbXcjPiXa9871v/90/2D7OC23y8XJUC22z/OBetElzRhRnJ+Zm/KhUnppjjjkeaTxabbQBh9sDH7z+r17xx1dWi3VKjtyy0pAXXKpRRqZIDLPW1Bj1YDBPG84xxxynHmdjzpAm1SY0E6Dgad23ASnjq7e+5eW/t3BoGYYAl0rabGZJjNvlJaiByM3rwaBNLYMmIemJsZ7ZuR8LibpTAlknZjIZ2xxzzDHHCpxFNrqrN3HAnOAEcjYQu7gqCSu8KEJjtIwHHvrzF7/4gsMtwwmqcFOwwA1G3sIQGOZE4oZKIlRRlDyYnDqTbF2QmgCDEQggBhGcgYk+dWfAjbqacuteZKA37N3vczM9xxxzrMZZFOvoFPo7azgNTagRR4CEiRzILZK9/Vd+fXGpGbbjYMZuVGDu7mBSdzDAonBywKwj3hGsl8Hr/j8BWTdJeOdTszOvLFPsFJrW+tFzfeo55pjjCDiL/GjqfjrY0BlRdiAEJAO7tWMeVFD+xO/+4UO33HFOSlkVYCICFcVokLkz3B1EJdYBgpsRAURGyMxKYAd1ptYAdHMCzRhac4BAMC4efe9Q9wJ7E6/ZCJkBWLC5PvUcc8yxGmeRH917o+QzLzlj1IAAchZGm/Z89JOff99129WDrrCIXPzcYmdZoACIzNEZ787+OjoDLd1UwEYMYjCXoxtByZRRem6VwMjDKefNoxxzzDHH+jh7/Og+I0cMsMMIDgYBdY3xCLWAgTvvf/vLX3F+8kGTmeFM7AQ4mTu5AE6k8FBXk5BFZ52JYGCw9Ep4nV1lc0JmBC++sRuhRKIF5Z1QBgDlVYGOabBEuhfn8Y455phjNc4SG23UJe2K6ZyYQiNwO8agQrME4vf99isX9x1eaNoIB0iJ4KXS28nBLsbkoHpxAQS4MzPQO9fO8E7GY8bxZSczYoWJgQGGKwCmiVGm3ptWBjtCxy7poitMczd6jjnmOCLOEhsNwAjivSXtuRJOhoFgaQlmB6//+O7PfWXboeXoRvBEBoBA3LUvhLsDZEILW7f0PjTBzAjSJQRLfGMmQ1hSlP3nkQwwCYBIZlKi3iKzMbyfS3opauqIgG4An01hpznmmONE4Ww0DA54F0BwwNgRCcvjd7zyNYPDy4sO5IbYzcxnZJLYCYCClBCGNcAomUOAqDA9rDfmM61pAXd3d7hDDUkxThhntDmoiXspIieYWN/VBZh2gekC1WfjtzDHHHOcCJw91iESu5ZIB0EBL1wNM8+Af+nVf873794SJFsKQcyUmWkmE2iEkm5sXLdfcB6Y3AwgELm7E5ShYmADuwbTYGADmYACKDgh6w1veOMb/+N/WfrIJ3GoRZOlyUgZIHbytqmcydydnKkjXDvB4YEb6LyOcY455liLsyTWwQ5PGgrFwgxAKUyJFSOn5pbbb3jn+y6rqnz4UBWKzV1Fc+sq/ZzY6mrhnB0gEJfEoAuzFoYHefGdldwJ5MQOmIfAAIHp8Tsvv/7P/+IvvnZHvWPrc//e3738h/4WKkY7RlUHFrhRNopECBgw1LxNVDGYQ4xdjcwcc8wxxwzOHj+azJG1o2G4ohKuAkZLGOt1r3l9HI2apSUK5IFspqJvYqsd7AQlqND5l14MApjhXkLH5CA4G7rwMRlgTm4EuJsqzEC045onLArTgYN+1zc/8Duv+ouf/+f40tdgjP0PgQk5cxDOnppRMsuBdKGyEMwUanNy9BxzzLEWZ4+NBjMAmMEMMcANnqCUPnrDN2/4/I5BzWxmWVXB4lM9aC4XoWTzlDHStH3npWApPvNE3X9ah1Io0v3nQ4zs7HAQsGUhDOoF4q1q57c53r/7lf/3//PVP3otwhDLI7jCFJFjXTM8ayaQATlnmetTzzHHHOvhLDINTKhiV7cdYONljFuof+R/vuWcVtG2YBcCzNucSQIA9m6zLoLBWqr+LjgPwqoKZhC7GROx9QXmxsEQrPfBs6JQMyRgsbrwqp0koNSgXfb9e3cut5//87d84N++GLv2ICsoa24cKoRajdomuFUh6rzp+BxzzLEezh4b7QRXRRBUbLnlKoDC8ic/882bbwnjZkCkbSsiJEzEa21iJ7YB3nrOudiyBQRzBzEKJ8+LUhKXCm8YszEKU0MBjq6AZli69OorVbUOUgl2DGWY2m1N++DnvvSn//rf2ZduRWPCgVK21FIIzOxZiRg6t9FzzDHHOjhLbLQRDJ5QCG6c3MCCw+MPve0drFpFoeXxOWGQc87wqqo02Wy8AujKTIxw6RWXQbgz2u4w76q8CWBoQGecgUKhIw4wSKwARuTLrrrS1cRAmtzTGK1ELKjSfQ/+8f/7n5ff/0kcGIMETInNArWaoCYsp/yazTHHHGcAzhIbDcDMqljltvWc66rG0jK+dvuuL311gQmaQ5TlZgwWgFJKIlRqTyYogQwnnLvzsvI2EgYU0K64kKBUUotT2+4ECPm4hQJMqKvzLt8pg0FKiYSbpqkHUdumMt0BOne5/YuX/NYD73oPDi0xk6eWQCEEqEMdq3KGq5knc8wxx6MRZ4mNZge5wzxIIAreJkA+/Za3b29T3bYEH5GnQVQQnAUEuLGbkMLNLBAYiGZweszjn4gQIaJwBCRrQQSwEvcHmhzWAIM61bHzrE3DVVe1EluSDA5hQI0NSAjG3lZptLVdfs8rf//+t74N46bSTJoAAkdQ3VW1WNHMc8CM3KYH4+mXteL1OeaY42zGWWKjUc7EPacEEGXgwNJtN3x2kFJ0ZZgRlBi93gYAIsqqzCwibkruBs5El1z1LYiVFbayW4gCnsav2cGdHFL3ikPL7sAEFgRe2LEDITgCnHotaWO34LnWvGXcvP+1f/r1N7wJRsgmEuCAEKgvPpxgrvo/xxyPepxFNjpEmHEdvRmB5Ct/9Z68tCTUcZoJHroiwe79RORmRM7kno2IVCgsDnH5ZSAys9IcizojO+M+r+vC9pLTYL7g0osRBZ1OaSf2xA4nsGPoXB9O73/16/e/98NoMzSZtQa1Ums+dZeZnY/09Zw9X9scc8xxVJxFD3vWYguprnFw+fMf/PAiR7eub5Y4xE1mggQMYhA7zIwcBmqjbH/MJYgRqoFYQFCDO1RL1TihE5PudjDJHZJ1Pq87wBfvfEzu/6Lc9W0hQAzsNmDeCrnA5H/+1u/s/einkI1hLIZpp0Say5TOMcccBWeRjS7CRnA0Db56S3vfgz4aC8jARiBHITX3Ys2wrIHY3U0hEs3pEPkF3/JYWCrtUqjoaYDMDLMe7Uo/eiL6AffsBrdLrri8BQCws4ONWDudaI+GZrzMyHF5fG6j73jpK3HTzSC33DiZkylDubBM+g1sxEZmZFNNj3k4eo45Hh04i2w0EZjZDWqfff+HFkbtECKdiD+zUy+xb13DQzMiKr8Lxxa8HOXiJz0eQogBgKt14Qui4imzr4gRc6eBZ6AyPZQmW7ztssu6DgIrLWlJbDKzuw6DxFGz7fDo9b/8G3hgDwNiir6d1lH0lebSS3PM8ajC2WOjs2Uw0CY07S2f+ORWkkiUNK940zTRR9QL2jmTMjKTb99y2bVPQhXBBLOpgyxs1pvmNWa3ULOdAAaRgBiPuTSHYNQVMVJfzQjACSpAFUZ5ecBUHVqKux+67uWvwOERspF7X8zIcIZNs4gr1Dz6VOQcc8xx1uMssdFGCHWNtgV4/6du1P2HqGlAxjNB4wmKaHMIwWHuqmzJkWII556Lq64COSyDDCEUvSSiGUn/Iw8BRESEELFjh1bBJ8nGfgRFDyTDk6bATJ4WhfnQ4Xs/ecPud38QyVh70sh6mIsuzTHHoxBniY0GME4NYoVGP3/dXy/AB4GJPJmSg52M3Nhtpv1rNjUAwhBOTLR12z9+8X+EZRRFUiKYAswiVrSoS1ijA012ROTFIzczESk++o6LLlIGyMhLqhBGaAWZQewBzqZMGHk7rOSc1t7zB6/BvkNoxgEsIHZ0DA8O0+AGTVqLzzHHHI8WnD02uooV2hYHl+7/6i3BslnObhLDJMhgBONpPNfMYowGb5LmGL77bz0fOy/teMorwCihjJWY7KdTliYCoGUSCHFwzg5lnx6r66dFBohxnMjusbvrIOniOH/2z94AZzStEJkZRMzUc4nVGLCmEHGOOeZ4FODssdEEoFV85dbxN3cPRMyyk6nZpG7FCUZddywCSgTD1SSGZfhlz3oGqgrVYEVSjtbP0c2+2IWqhfrfCTGce/GFXa8uMifLxKU7uDhqo6ClBUyx6OaaJeXPfvCvce834QbNTA4YEZH0EQ4HYDPf1tnzxc0xxxxHwVnyqLMXjVD53Ic+ck4M4tk8SQjTjoWlXSHByKnk8VhU1d05hoYMF12IJjkL0EU7yo6LjSS3Na1bppjtiwgAhB0XXqg81WlygoPZEYxIAXc3Kr45uYOMVOPS8q3v/2uAvWkhATmTMEJ5m88EOcjmYtNzzPGowdnztJMzUv7aZ2+qnTy1IGOCiJQ4w6TYxGfoFkLM8DYnqyucswNVnbOy93m7zixOKXRdAUxRVuovnTMm5ltIwAz41nPPncjqee+MR+WgcHdzTwwlFoc4lEDkW50++4HrcHiZ3OEopGxVnZ7hTCx6zsCbY45HCc4WG+2Awb9+d3PgYF5eDswilFPT/YW4GOVpoKPv580gcw8LAzAjBKEwNdD9nnk9ptskQt1x+GZdace2886ZBqz7tCEBpf+48gxRhAmAOKpRO35gT7rjDoggJyICkcG7zl4+/cSkG8wJuG5zzDHH6Y2z5Tl3oNWbPnlDJAS4cMdKVtU+pADpAxgTtnIpYxERrmqoIisTY8KecHT0ZF+p17EeaKoDAjBtO/c8ZTeAgGioFFFZiTPDAqOjiXgmUqLgUmcMlbZx+PJnboQ71IjZ3JxXzg7ztOEcczzKcDbY6NL4FVm//sUvWMphMGyT5mwx1kxEPa9jFTeDSx0LkbsjCIYDiPgktrDGc+biA3d/NcIKUToH26RDLRNvW5j9KwEEc4KW8kOmEhPv+B7uIBMiats7v/gVNAlVgCDndjKddOPxWcL1XBVvjjnOfpzONnoqAWfFpJEDcDNw1GTgCJC7J00gw/KhA7d9Tdha9mX3MFhITVsxixtgyp4YJbg8aUwoErKas8QYS7NaZ0LfEgtUxJI6edGOu9d75eS9s81MLEps3Of3KGPrIpzYCz8DJm7igJEp1MhcwAwOBjJ3MiWMqQHpQ1+7HeMWqQF5JAiInJ0ILH1TXWe3uYGeY45HCU5nG70GDsAJAvdOlE6VmCUGmOJrt4flJTdVBgUp3DokJThjRfXKdH/uRAIi7lpVubvaJCO3yl/t4h488x8AcDUzM1gpZwGAAFQyKSV3wLpw9Ux9+UzHWwDK5sKAxUaxez/czDMmzVicjQBacwJzzDHH2Y4zw0avGCURSm9ZgrqBiEEwv+/LXyIt3qoHFnfv4hiTzznIideaakBE1reAK7tpTcu6Zz8LYocYSzG4RUg6hBJIme7JHyaWXN5tWbFrF8ytFwxZV5tjXhc+xxyPEpwZNrrDrK1iBpGIwJ3UYP6NW2+riSKBNBPgZkSglZa3BHO7ykOf1geKHK3lKxdXujOWM0GG8gqzgIKTuBDg5nDuQt1EOAbrPN2Zg833fnNXN2EQwX0aksaKhllzzDHHowFn2hNPABOYAIcbmOFOBhh23X1vBY5GrEWKubOUM5+cCD0zW2mt5eUNPCMPzUfwUmflm3tqdKlOYRivEvPYxIUtpjw4Hdj7EIgF5AT3rnqlKH6s71TPMcccZy/OJBtdpJq731VVtRP1J+DAgQO7d6Nt2TSACumi2Lj1YhvAjDa/uzMzZtzqdeG0mvnW5R7N4A7rJKSpM/ducH+4fU5QZgUBMdHo0BJm4ySzpSvzXOEcczzKcIbY6L4MuvufOxExs5YiafXlr9+NNrN6yb1NohkKh5NNnc9Okbl4xN4L80/86GON865Qcy4H465gu/j4Oa8qbHlYS+3u5AhO2rQwx4ybP33PGgbhHHPMcXbjDLHRPZxQ6u1IhAIDDnKk/MDddy+IRGImJyJFJ5bva0SRVr3i7vBCkXt48zyTAQS8t5jCYIYwJkc0Q5tmdzjrsz/sITwrtGOCzNawzA30HHM8CnEa22hf/d+JhTIzWIYZM8McHO7/+l3Qrq6kMCJK3KGIgE5aA3bucxdGpgnxo6oqEMHsKPy2tXWGJQiRTcEEzyAqwRc22O4HV7zTHz7uMfnTaDSCGUkws7U2fe2sM8ccc5zFOI1t9CxmLBURSQhgBsyhgEF1/zcf5N6cTeK3E4s8i+JfW6edAXIQ0QrpoiNjGgmZ0TbqdP3dEcAhmGaI7L1vlxxj2GTmvFSViLoJo8Rz1uzk6CXpc8wxx1mGM8RGo4tqoDNSnVizmcGB7Hvuva8vlu4wK2k0U6U4s78Zxzbn/LAVIn2H2el4pv8yG6m7mWsUweHR7ju+LsdGuZtASgNyolBXIPKchXh2VJOzmJOj55jj0YPT3UbbKtNbasHN4M5FyMgNTR49dEBszadmMGvXiqM9FUEiapqm/LbOCDqJuXX4FJMYMzQxs5m6JrQtIPd8+WbZIAOjpC4VTjFAZr4XmrYaED/tv7A55pjjhOI0fuTJVvmtU/Zb4boxExHMsf8g53WCtJNi60npSqd0QTZpEF786PF4jMmej4pVh2EHw1NKYBaiShijMZbaXV++LWzcRocQslsYVCBQoQN6p1g9uQjwdYYxxxxznK04jW30EUDcRwCIOz7GN3fFNQaRe+PWFQP6zC8zcY8S8Zja6CNGPKZlK9YXklCRhHYPIl2luTnq4b73fpAOLW/CRoMpk2/Ztq0bSSlg6ekiwAqu9BxzzPFowJlnowEUpc/ex6SHvrmL4DzTlHVioKd+9Iow7gpT5+5N0zysBz3Z8WwSkhxwpxBgBle0LUbth97+ru1UbS5n6EznX3hB50H3LrNPjz230XPM8ejCqbbRdmTq2MOs36nzW90yuPTJdicGheV9e2NW8qM5rrOGdXXfbwdy7lX12ED9W6zbvIuMlHLwVTMBmK2kHA3IGH/+C4fvv19Sc/TxrHN+5K2rCg3PPReQrkEAE3vPKSzSd3P1uznmeDThFNpociM3dmO3SbjBS3dsGDFInKUrBfRJ4R8DABvIeNJLhUiFTAgcoVjavbu2Zm1az2eYdl1JS/cHYidiuDsJuxrnjP0H0ImIBoNYkTgiBZkWYbueyWfkU+UPsLMYS3aDKpQ++oY3LXgiNLxGYGN2JCsuTPdXd0EOARddAqnJBCQGRdcx0Z1gDGOe6I1s8Pp3fbkmnGsjhgQjXtPE1jsazSY29PEid/QV9hOs+C4mf1o58bg7RLzIBzKXtutmtvFhCEi6owTOmhDYYeVwqg4O4KDqfehsg2fqbqpWWJtlwIHVcjmjnhHPAIOkI3du8BTcSoWsQ8hh5toPVdwJJCDqrkzgDY+fu9F5eXCYZ++NOU4fnGo/ei0HDug1g8zUbDWRYy1BmMhhTjAnB8O8XTocLK9LHPaV29rRuCsTRTM0Ddz6sO/ksljvX6NcK5rexF1/7jYrFRoGCW77xn1f+rJYG4Voo9IaTK2rVYLzzoUzwODQn4Z1/6xDmN4AtG1VtQvoE7l7Suk49rcSpUMukZuZKkIA0Lbtkd4+I0jSha2KXSMqMituqpYzhwCRY9E8WQ0vVU9d394QY24aItKcwczMqWlctZOl3YRtIuKqYhEAnrOq5qaRqjIzNyMREoEIgJySVINN7J9iLI2BNCUS4RDadgwOZf+mqtk4BABpklDZyP41Z1OlEMohUMY8x2mG8PBvOXGYKmUAKH4cgZ1gDnVhtGLu4FnHal06XNGGNi/vOnDggLtvThGOAIGLOg4eAuBMpMBKrl5xZcor7KutRR3EXQ0GtTs+cn1sTQw5t1Ick2MfiUMkbtlxDoY1VFGtcEJ5tlidNiWsZCYxggVmOaUQo4TgvY0u8w13k0FxhDe4+6QiEcyuWjSqPOdqYQEPVx+0ju/mziGASNtWU5IQzExog+aDCCyesoQAM825mGMRgaqZxxhRfs8ZkxXbBsBp3MYoZsYxCkDMnpRDcFWY5ZxDqCDCZt1F2FgtPyPnnHMcDsnNcmaRajDwrO5OYBYBkWtKua2GQ+SN3RWeTULlqlNfwiy1bYxxQ/uZ42TjlNroqTdLUO5/90K5oKmWqPcvrgsimLIEdScmOA7se0iYyTZjuUpr8Jg973owPPVqwDAhJ8+YfQIKEbCz3Z29hhE8KwkEjNTc8Ncf3RYit6MibH3swyDAssVBfdGVV8AVEEg0zSzU9TN3MEiPJxYtYik5VEIIdQ1VUxURm7lux7PUZWY3c1Ui6myf2dEKeXp/GStL5EsFPDNTCBJCTqmMc4NjYyK2lNwdLJ6zVBUAqKoaEUmsyhxARMWqbvTcKUgEQM4h5KYJVQUzKskJgEIIzJaNiThGS6m0cNjA/uHgGAeCibSWl7AEsUgZMAciiRHAerIBR4eZSQgUQhlbkVCPg8HDzqlznGKcWhsNwIqBZiVIx11TMJmQF3FO9ItfIqPVHVdnQb0Q/vKhwwubcKKdCOzu4qjcd33jrp3+7OkoZ47FbpOgUG+jS3AD7HBXOGHU5FtvG+/eu7A8lkAKZcyuGGb3NnMKK8bjSe2x1zwBRQCEYGYcGJNZ4fiShZYSVxUcrkruZqbwGOOsdnYfzynKrhv1K71Mk+WxN7NQ1ziGAk6aXTa5c6zh7qqWlKsYJGjO2OCcB8CymlmoK89tSimSp5SqwUCq4NksG4twDO6eNRMR88aeBUuJmUGSmiZWESVursoxwj2lzMxOyDlVceBMxBtt0ECWMwdux021MICqqXMMntRVWSIx59zknAfDOqcksjH/l8VSaiMLEZEIiNJ4TEQhnHKbMMdRceq+j6mdW2H+Jq84AWxHC3F0KJ6XuZQCFre2aRY3Hq+c+B0Eq9Tuu+POnV3XQ3t4sziZM8goCHKLED7x3vfvqOp4aIkdyYw3vDaXUUqXP+5xGEREgZlIHyelzszTGg3rY0enkW3u7iTCIuQoCiGrB1Kiwxs8lKtxFE9JmyaEwA9rVdf7q7vn8TjGSCKWUk6pePqz+rHHCGbmGKFJVavh0HJb1bVnc3cOgZw0Zwrk7mao6mC6sfPlGEucJFaVW3Z3jhFm7WhUDYchBFUNIYAITkzBfWP+qaYUQgBJjHESr4cqi4BZ2+zuFKiqKjhtfJ0BgJgZIqSamiYOBnEwgDs2tR6d4+ThFOUMV8mE0mz4r3SEyplTRlJkBcGYypt7FsQKH2TiQZeicG2T64ZvLEVZQjqZR+D+b3wDtpItMWu7VkSGeWqjHZ5buKHV2z9zEzetgNysjnEti4OPLLXhYGMZbjsnXHEZYgCgffZsJhKx8hMbRQieM4g4hKxWlvzuPlOMOenCzkY9u+YYN4Cr2LaJYyVVjWJHUsJKw7rqCqwyK24wQxwOWs0O5xjcyI2CVEGqjY3HWd3bpkGQou9qZiBJKbGIpgQiEnEjCaGq67bNG92/qWfD3ffduzweOQtXdW4aFqkWFsfjhphFJLVq2cfNOJtudP8kEcJLS4cphnY8BiAxFmGZkpzkEEzBzG1KVvoBbeT7cncJVdO0RhwHddOM0TXNmOP0wqnzo7t8SU+Q6GNzBgBqSAozCBcLBab1BZ2dQUagrr+KZqi5ZTeTjYcCjDoxjADfu3cvzKSINFEfYSjrfV/9qe4cCkUtRoxH+NLNune/Nw2Rg9C2Y5JqQyPJJNsvvgjnnANzZ2MObtmojHFWvsM2+SDl3Bl91VDVOaW3vOUtL33pSw8dXp7ue0Xx/cbmbzO74MLz/sN/+A/Pf/7z03i0JopyVBQih0FV/9HP/MxXv/rV8XhcVVVqFQAzTzrwHjuY+QlPeMLLXv4/Lr74Qs85hKBtWw2H+/fu+9Vf/dX3vv+D3WEJzOyutMHz7fRVLF177bVveMMbUtvGEOD+2y9/+V/8xV8cOHCgqirNXg3q0WhUVZXljfnRZQa96uorX/7yl19x+WVw1ZRCVd1z110vetGLvvSVmxcXF5umiTG2uRGRjeoDuLsEYuZf+IVf+Kf/9J/Wg4GnvBn+zBwnGaeSH80GB/f8WXNHhjiQsTzC5275vV/45xiPId66EoV1cuBdFHiSPzGEgMOHhZg3WDACgEjMTAlgWE42HttddyNlYAWxudf16D5VSNY+jco4LAHyxY9cv9UdblJFLYyuGazyH3POzExEambuWdWIx0JXPOlJIEclFISISlZndjelYHKTgelJrxkRNwsh/OZvvXQ0XsGNm/WpnTa0QUT2PXTgla98pbvHqgJ6yZE1woOTq0FFcYXInYiDVPFt/+vtN910U9u2xCFlK70rDQ6mDY6H3f3WW29905vexIW6x1wYHe95//s+cN2HVB1gDiXfZoYN75+DGNzBX7351jvvvDNWlRHv3X/g1a9+9dLSUpDKFGBq21YkZvWN7t9AJHznnXe+7nWvA8GJC0Hl9X/xP2//+p11XaekYFI35oCNf19gUoMa/uiP//jBBx+EEx2Bg7geg36ODaCQ/Sci8uVnEbmcvDItC1iDU3fpU9sUsc2UWxYRhmlCajFu937046958X/V+/eAgBhApPYwTgcRAVQ059zXCaoeHV0NRS/zT0QVsPcbd09LzIGVtnAm5LCqH4oTmuaum74sy+PAGOWxxHB0BdGqqtxdVZk5xhhCyEKjGK/81qcWWnFWNc/MsGmSfdU3dRxBw85p7bD5/awAl326kXvfjmFlt7Cjjwj9kE7QeNCNx70UAE0Gs2f3Q23bigiYzMzBJLzRYDfKM9YfJedsquWX6QD6oqdNhw/cqVzP/kQcgKqa4ohtOo8VfW7I3b0zH/MClpOBnDOFUMg5JNJVAIhwjODuqSm09J78sxqnyEazYxgHyJphYVgtLx0i8ooBw663vuutv/ybW5s2agJM23EV4uReX+GBFt+2UKEn55Iy+SYfBIJ4Wd6TRaKvf+mrk7aE0z4AK1kZq2trHDDDg3v2fuPuOjsEiimZbOKUzsLMigapESCc3bJbC+iW4cK3fiuItDco1FfZ9Yc8YV+Wz5jpFb7zmtj0scNAhs6aKFyPxdufMQplPKraH51xvOPp2v5OLHU5ymg0AsBB0BPt4fxwLsF6+3cqk7yZafYSOs/JSsC3N6G86W/NweZucDUr31e5Z1R1pkEPO7gr5trM/mlyJ8wY6LkozIlEoeHmnIs3XZZ0nrO2bRqPOQSOsWPoH6GA6BQuYcYtS3R31bywuABVNLr7Pde97w9fcyFEDi9tqSKWDgtBm3ZQ1UdsODKNeDhckZKv6c36sGAHQbrCNnYisOn9X7kV447Sv17zQO9YH9MAiAGGJu/64pdj9jpEzxpCaHM+CpGLmVW1ONEASqWfRznnystwwQ4Qw4gplO8S3SFLjrQbeYcT0ZHlRLtOJXzPWEl5flhQ3wf9hLtyq3ZIRDHGEokyMwecyQjZj6Gd5exugdL1uMSsUGgka5zxss8VOgQbAZWab3Rec3eJJlG2mX1u9LrNfJDm7vNJBYlYiW0ye+96lse/p/10VKuusn8NTqGNFkHKERLUkRNGLW685QMv+4OFppE0Dq7WLO+7524QCweM0zosiLUTPFHKrW88GA1AuqujxfRytkP3PoBv7oYbyKZu8mQY/e9Tp6UUJWT66ic/E9wYVuglRLTKvtPMFkKYfBPqxkE4SGZc8+yngxzC7GBmMne36WM/8cvAgG0yJD0ZzwyO9B7f4NZZEILTlHhzlDDm1DQQOZMzEYQgs0fvwbOqfxsaz+R80Z9s8Xxzzm7EHIgEQCEFH/vOCxQOEkdJtNAapjmv+n0T41/1BU2/NS7/SiGs9mmSDYyfSJxXKKWsIKrPcaJghsLULGCGWajrEvrQtm3HY+nL8dd1pU+ljWbEADVQwFKLe3a/+b/+Rr3nwMBU2KqAWnjffd9EdmQFh4dZJM6E5wBsLj7bF8hYWZ3z4eXlL3xlxZ683zF51xmAfKUQh8Gw+/a7rEnuHkPwrCJylAaJnXxECCiPHHObUnK75tnPAilYiih2F6iafWbo+NagMzaRZgzWcexxBfpd9fPXw7n56/CyjzpnHC86A8Q5Z3ciCAkXPdhsuonormIaQPcZrHrbcXRjmHySZ6/Mw06ux4ie0gowncAw2hxrwSKec06pZNFTSsWhLkW51XAIoty2UtzqtR8/NaM0wlgTmMBAqziQ3/7iX9tyYFxnI9PGGh5Kbkf7vnEfVEA8bRa19kmfzT5vipXVj8kZJMzluRLDwPnzH/8ErEQR1rDueieEZ2WhDLj/wXTgsDCreyAwXPo1yww9ZOawMxUZzMVk+CWX78RjLkYVYQCFMvcSkcG7Y9HkeL1O6XFgVYr5hKCsN1bZqYfd/2w2bz0bxxM/caNYfVdMMpnAJEDRmVUj3/gBZo3mEQZ/XFD3LkLCVO47zEwG5T2T3zfxCMyOdhpomsc9TjSs1HCohqoqzNc4GKDPJaqq59xdduZ1C4g2z4+etNY+yiuzkCpoTuKEg0s3vPz3RnfeFUajLXV92JfrENtxIyE8dPe9GLfYEs2Nj1jjZ3BgIqLkK9y3DYzfMgchiJuTIxIz6Btfufk5ltm5k4yeLezr6lYI1JG3jZxh7c23+qGlQRWtadRylKBmzDzRXp18tKSSQqCUErm5ZjC35nHH9id85zPBASHqKEms3JyFwVCdqaWmSYU6HyevY8IE8qPoomwYq3Q/Hq4ocjLXuvdzUU9FWrliOB6tv+4cexqEuxMJmNxdTTmGEEI5qG3wQB1ruw9MYzaqXm7M6Xs3pSQDQxHwsu4qObxEZrzLnJdvcrIe2vBlmkeiTwFK+IKILOebb755z549l1xyye7du3fu3HnFFVfccccd4/H4KU95Sqiq3DShryldsYfNHdgIK7PtnTa0k0OtOIPJHCKq6jAikKuYYnl895vefNv112+BGvvYc0WVj3SIMCTZ9fVvgBkEXb1SnvQhhJtBSsDX4R5CcMfRAp9HgAdWuDuCSzAOBsopLx1uvvpVpLEUV1e4ELrVSz2LAL0rDSuK1bu/fteCKprWPAMwsxgqVxdjdihDOwXsQnrlVo2ZSduFwGharuv7mR77t56PEJBNIgOZBIBBTcDs1Lck79swOrHzBkXUyvhXBh9PbKyjK4GxiZcKdwJ3Ieo1SVgnKJyY3Z1FyFxKQKmHEaZtFjZu5komuSxZiKiIfDpTNpUQwAThQh8qEQ+sURs/+lYY1iLiZpZVqPdziXs6BwMQ77YNX09ywEr0nInYTSisWKOAiZzI2YGN19li5QpgTfzEgY7VXiTfN7H/RxCF0z27nfxj8rqbqcNJJDKHO+/8xsGDh6+66nF/+qd//tGPfsydfu3XfuOlL315iBFm5V5ad78nbID9b1wk1iILVKWqSMRyG9oE9fzJGz7y1rfVzQjNeHHLghLcPRDDnNV91OLAAZiVG3S946zoFVsekuOOphGcyCHu0fPnP/IRUIAmM82azToHqcvTeSlBtC5W7frNe+4R9boKkTurNx6PeyPFjpn5xhlgphCrkJq2FJ4py7YrH4vLLlu5pnm4R+J46bEnA8fj2q9mqczGHtbGi44HIXBKqRjlGCMRtaNxJWGj3joRsaNtGiIfDodN08yaOZ8ycYpG1SYvTjftrRnbvEH8mYS+BWu564oEzeLi4ng8Xl5e3rlzZ7cgOoKa1XF905NSu4KgJEYIEQDHYFkBgury8rJUAQrct+tPXv47PG4qUBV4PF5WTdkzIhuMYDYa4YHdJVK88hjTLDnNxqPd5bhluhxwcicDLBhu/sRncGgEyLQOxbmoi6yQr+t/2bVrV3abeG0TJtbs+3XKtrakbZNSNagpitTDFvTM530fgswfuhONtRe0y+8VBl4lQduG3QZ1TKkhIsEGNnaIiIgQ0fLych2FBKt6JnQpjNNwPj1GOMFpc/mARxbcd3yabCf/mLbuVuSFTRNgVRViFHdlxnd8x3e88Y1v/IEf+AEvrTbc29FoXTO9ScNQ2mzzLBEJ3e85J4O7GVcVzMC8sDjE4WW0+R2/+XLs3TfMyqZCyKmJgQ3mRNmNiCjp+N774Ku4E0dFjDjuyJr2kYNgpg8+tPzpz8Kc3ViEu36yaz7TmW8/PFom4bZtqU8VVlVl7kpdIQPP3OoAYiXZlEM1SmYhtEGu/t7n4ojR9zmODyvXWOzGILg242UiLwwcERHezBfQtmPAmvFyFIJITqmqw3GtJx4JnAie/RxHRGpblMyhyLZt2xYXF4sbt3PnzhtuuOEFL3iBmcW6hkiM0WfqVCfYvBM6NdCTtagDE5alGYIlS5EITQuuv/qa1+z+wlfOAQ81a24sxsW6ajQRkZM5mcBrYPc9918Gp6OWFKwoWqkr583fZmU2YMDgDgvGi0369F+993nf/V0YshOoCsiOKeXZUWLRRdvI/aED+y8NgXJbyj3NTIIk08ih6CG5E+BGJMgEqBMHabMq0cj98qc8BeefhyoeH7FujtXwI0RIVDXGKIKckpkReTtO9XBwlLZe6yKrxxhjYGEwMzRB86yvMFE/Pz3jEp1kypH+PPNErxRBm2NjiINBOxoV+/vsZz+7qOX8xm/8hlTVb/zGb2zdsePf/Jt/U3zZSb+FVXs4jrtnBWVh+qJIcDOKIY3HYVChHUMJn//SJ9/2zu2tbnNOy0tbBgPALaW+QZMXAcmB8wN33Q0QjrI2KUIk1M8Mm27tU8rhvOsH4wTAxG2L4d4vfAV33wewZzXPYAGtLOqduY6t5gQTiaYIITghuzFzz6vmPpjYLXxzapnZDWG45SHN3/MjfxtBfBPFyHM8HNYNMpxz7vbUtEQkQkRe17V5bpuRdGWDx4q6qoLQeLS0ZcvCVVddCSDECBh56SM/t2hzAIClVFVV6W9ZRNWJeevWre1otHXHDs/5ggsuKOT93DS8XqzjeIK5Myl4EBfmg8PbJEGytlSJwcQdew689aWv3DpOddPm3G6pB6PRiAJVoYKbwrN5JHKzADx47/2wI/lAM5jws0IoytSbZmj1pteMmGC1ISwv337dh65+7M9wLckMkAlHzalfG3bnS097xtO/+bFP9bVbRM5qJiJqfTgInSRIIbtWIbqBORxWG1xycfX0b0esjHXe7POkYnI//ciP/Mgtt9zy4O69RMSg0m+eY8hpA1bV+zrKc8/Z/g/+wU+5O4SwukuAHZ2Nerpiyhw88+XuZi/9IxNOZOYJ8bmjlpYWReooHcuqCpZHhw8Ph8N1+enHl3AjoM+MGZU+S6BcaF4QIUsjKL70J28Yf/3eLSktshiJm0klYGqWx1x3XjBTyFnJ7PCefVA/4kp1Bt1bNtjiaGbwpT9h34h8UiSS0zDIZ9//oat/4u9juK0MDl7iyrMf7zL3z/vBF7zuUzfm1ERmzQZ281JWYwDEUASg+o8aUdCsEgbLZk9+7nOwfQGppUF1tKXDHMeH2Vvp3HPPfclLXsISx+PxYFDllIIETYk22Gsqaa7rmFMCLMSgbSsST6Bu3+mH42PlP5rhXpTUiAjM5K5tyxyoxGzNNOfh4iKIugZsK3Ec82R/40+ENTr2AhO0dXJPrSA+9JFPfen9H9oyyrVBLYFhbAY3Q4wVOzFYiFw1UCCgGY+xbx/4iG6lm7FIJwqhihC4rxXcKCaZz16X2ZzcA+Cmex9qPvlpjEZRJFtywoqCrtJXhgQh4PzzE3nnJDMT0aSRa7d/gxjIey0Ld4AhkmL1HT/4A6giqg0Tv+bYNEIIpbaTiDTnEGORvNnofmKMpV4/xKhtK1Xlmy55Pa1QJCOIQFSeLHMCEYQVZMSQ4CzJPDucZS0T+dRszuIs2aEgSGjVUkqTwasqmEtNgKkWFdBWDSF2dOkQm6xH2b+CnKXsubwZIbZq3cclKKhckDKY8kq5JmVg2VFehITJPrMaJHCsSl148bJVFe6eM68XuT2RdYZd+CEES+NQEalg1973/tGfxoOHF4TMS1VW3zSrr3J16+RuyMAAZWv37qkuOR/C67nSTGQlpuNuJAGcy57sqJLNRwI7yAlwJmgprCALLnHUfPAtb/+h7/8e5DZybDXJ2kYvJSS+fYsGBoulFkzUq4/OzBoMGDsrGQBXC3G4v03nXXM1rr4SrpDac95o+8M5jh2zq7K2bauqApGIiATNLRNRDJ43cPc4ofRarKoqpzZITONxrIcbTTyehshNIyI5pVBXxQEkZne65957Dh48eOjQITMLIUxmo0dq6VDKO1V1OBxedtll55x7Lhy5GYWq0pQkRpihKDXDYX7Lbbf/5V/+5d69e7ds2bK0tFRVVV3Xo9FIjqAICpQGPV5IzXVdP/nJT/7xn/iJUmaSUupUD5lHy8v33HPP1772tX379u3Zs+fQoUOqOhgMzjnnnO3bt5977rmPe9zjvuWqq4oWPDNb6eleakRF2tEohABmArQom6/EJm20EYydCvnT0XXIBgCkPI7CMEOTv/rqN+Dr9w9dHe7UhedKw+lp3tjd4ULs5qWM8MG77tn5xKvBcY3CyFSYfKKVUGb7FaTpYz4JoG8PQnAvSzlrzeoQtlO8/2u33f/Bv770h34A5PVwoJZpUpnQR5mZgR1bNXIpLyaQEZAthphz7ql3q0Ct+TiG5zz/b6KuW7YKSrKZWt45jh0TM01Ev/LLv/qxT3wypSbGqKrC5R7kdXOMRwJzcNfzzt3x0z/9v//QD/5vsR7mpllYWFjxltM6frX+2EJde85xMDSz1OYmta985cuvu+66PXv2pJTMTERKHXxRnnmk+oinlEIIxUwDuOKKy37ix3/8J3/yJ8ncWTq1AzMyoxCWDh584QtfuP/Aoa5wwQxAoV0eZQleBM2Hw2HOWVUX3/3eEOsf/uEfVtW6Htx1110f/OAHP/7xj998882HDh2qQizS3mX2Kr8U+ryZXXrppc95znOe//znf+czn5lTYhYSWM4sUg2HgEE157xuLfhxXd/pPe3TqGusKrQNmta/cPMX3n3dOepRMB6PQqgAlK6u5P0PcB8XhrqCnd123XXXzqMctdeBMIKUiHQ8/jIWAhzOIDCjbceV6bbFhev/8p0/+f3fR4MIV/HVN7UTwEAdUdeGMXMwV6DrRDe5MNOlQzd8siC6ZXHn3/g+bcbYOvRWicPcRp9wrEvJfM+73/fmt74lJR0Oh6PRqKoCOZLmo/hT68KcANx777233/7Lz3vu8+o6hqrK2ZxAvpmmBKcJLCWOUVVzztd96MO/9Eu/NBqNQghN05S2QcUsFhsUY8zrUXpPAaqqKoMsk8Sdd37jd377917/+te/7GUve/zjHw/r0nG5aYJIk3X/gUPeN80pxUflFI5ko6mXGp/osRw8ePCOO+4wsxtuuOG1r33t5z73uWLES31pSmkSDp1UnJaZjJl37dr1Z3/2Z29961uf8Yxn/OIv/uK3ffu3wzIRjZeWBoNBzm2oayl0tROl19Gdxkr6HTvEzdsWxFjKb/2dP1xcbhbUsjYcxaZSDFZK+Iw6LYsZCTFn8r333gcctYplIkzuDvfBYKCbWXA5SgeXzoZS0UioWAKxmYWUD91+1/7rroczmgY+KcnlEuVwEIhBtOXcHcmNhLWPSptqUfQ1NiUosfcyyWrQGM974lW4+DwZDqTER/SRudHPYhzJJ77jjjvato0xjpvGAZCM2+ROqp43shFJ0zQhhJTSfffdxxzAMhvrmETeisLHyT7fjWK9CnsGuAhpuvub3/zmF73oRU3TOLhpc6wGxCGrt0nNiTiARA3E4RHZmjazxBDr0pUxVLFJ7X337/qHP/Ozn77hhmwqVZ1S5lhZziklImqTgiRWg5StTcoS1XCkPkTlWzan5VHTJiUOw4Utt9x628/+3M+/8J/9nx//xKdAktVZYreFbiMJJctWtlDVTcpOvGXbdnV87BOf/D9+7h+9/GUvKzGTweIimEOM5Zqv+01tvs6wEIC7OlGa0H9BEnG4ueNt71z6+n21u+YxkUs1Tc0VjfxyfxiZkxHBLRPcyZj0wAO7oEdhmHbiNUTkcMAXt27Z3FkUOMHA3nV0JU25DjFGicDW1q57w1tw4CCYp25ut2buTxx2+dXfYr3IL5kLs5l2lcdAZmTu2IFiYA77RsvP+eG/DUsIAjdwWUzM/eiTAFpxFxlxm1OIdZtUJC4uLpanN1bVisYHxwB3X1jYwhxG43bUJAohte3CcMsp1WQ/GXAn5g9/+MMveclL6rqerNnLer88d8UPLeHaRwqDwUBVy6RIRJodfSL3P/2n/+/uu+8uKQcAHGMR+h4MBgBKN8u6rgEU53ddSN97MIQQQijH+vSnP33TTTcNh8MyNxdtYTMbj8fl+hRYry1cDlGOe/DgQQAiEkJ49Wtf83+/6N+SSBqPYZZTosJ9WE93fvP3EzvEsbKW3+DA4WUcbq5/4zsWx5kINIytjlMzFncpNhoofnQJZXdBatdO6Mvs0N69GDdHNFkzembuDqKtW7du4kS62imCEpQ7yfMiUdY2TZsTObYZHb7r/ns++jGsZ0K7CIbwNdc+BUyT8Ja7S6EfwpS4bEbMRuQEDvWOrec/5zs9sKl2s5Gc4Q/26Yi1c3yn2V2MbKt5adwk81gNcu5UuTe0NU3TNE1d14PBAGDC6t4OZRI/w4qtSZpx+2u/9muln5O796ZZRKJIdKe2zW2bVYtW6vp6byd7S+aFIGHExaSWXvIppT179vzW/3hZSl3gMWdlEXMvRI44GBrxqE3ldwpx3W0SCZnEdqqqKgGQpaWlcqmYuUxjVVWxSNmIuYgWqllWJWYHxk2zsLioZixSbPmHP/zhX/lv/y3GCKIQgrbtSegL7l0cF5h4lA5TcPzQK36/XlpagDc2XramqqrQc5sYXYGfFYsMYzMuQQcmhTtUDx3EeIxZDaO+7rzr5136vBGRG4iqhcUssrkI4NpLEjkQUTWscm4550VNf/0/34j9B6by25M1rANgRDn/ym/xwEl9kktBp8ZXQjmduooTjLiBX/XUaxGFqsDlCywNV4+YsGL0Fw391T4tNW42dv1XtU5fla9bp1PaCUJxCWOMAEIIMcaitbLR/ZSa8iI/rapt0xwpuHl6aiqtGOjMasPN3v7Odzz44IMsMedcHMnJqZXg7ERMCtjo8mOj8CP+YaZVrvcNlImoOPgf/ehHb7vtNlWlbkoW9CHsEliftNewI6CcafmlXISccwm+l3MvN1KJmxXPrLuA/S+ToaaUqqoqLxbHP4TK3d/29nf89Yc/mjQjRBHRtl2Xe3d8/Gh3cRKIOSEIyDEe47NfuO9jnxyMl1SXaMBJAGWxgGJzi/BzERMmF3dRl2ygkMDKkSADc9x1N5hB0glpuMFhRcWDgzmxRFMldngaXHDBiFk3eiozisa9MlZR7gcxq6pDQ42Ym627HrztNa9DmyGCpMgJRGBB1q668sorq8VtHKMajJiYzR0u7EQwcRUowTNjFHi5it/67GfDHEZImUJI5K3AuMxbRfSUYb0GsTOcu1eM4ewoFM7Nf3UnDdzFsiYWlvoQ2LSR3npYWTxNKxsPbK4v+JF07wozQVUFBM3QHAO7K3CEwOQRtsgyayOqwLRyVpn2GFynf/HpgBXDnQioOtP73/fBrus5B7VOX5tKXwTL7joV0Ya3mp2p80JcVRPBhOGuG9zc3c0yYEzult0yXJlcc6uaili2uyZTI7CboNO2nlhDAOZkTiGEd73rXTFGuAvI1ZjIUivwyESm7BYI5Zd1N/Qk2pIVLF80zzR+Kn+dEEuAdXrxlA+W/ORkCnF3cwdLm/WlL/9tlL4NLBBGr9ndE86A47HRDgcxkpM5CefUYjwGyQf++NVx3/4ttZR7gJmJxG12zTd9ItlRkTCIIM7iBAK4yfmBPdC+n3y502m2cdyEJOFgD8OhbtaPXousWhigzBincR2I9x/83Lvfh7vuxdIYMaCqoEmbpooDSIQ7qnjhVVce1swcZh9dKzFuGLsRzAiZeRR44clPQqxgBgnWtoErIrK1Dtc05N1d8dManac/+RZs5pf1UwurTnfVrHNizNpqbXEjXycfvdljdfvhyQ6pS0Kc/phZjc3qU5sb3X7nHSXmXEKuKaWjkF7qui7a2W3beid2Zm073uh4aKbpRG/pjIjadlzXcdIjtLi0665XZqGq9957b4kOA6CTtCg7DpS5ZNcDD3zgug/mbFkVwLokmc3bNeIAtaLoP2pHIQokPvD+67751a8tcsim5k5JfTlrNiOafQJnjRHNLKPcXeBktuvee6Y2mqmTEJhpwefuvadGW7ZtPYHx3G7SS1nQ6UEPBgNdGr33Fa+GCZoxkCAsg7ptmqZtWwIqvua7noHFhdHScnQqiyvrvaeZZTsrEW1dxGWXgLwr4c9KQHABSMtVKrWJbMpmZJlNxcorpe8tdfT0E3XGJxI9SWbW4PKRbrOZMzjie+Y4xWjb9oEHHkCflqcZVfQJZhWZx+PxYDAoMdkgxOQlCrTR4xZvGp0fppP5rwR83Sz20QYBeT6iBpn3+ap77713o2M4lWDmEMKhgwc/+uGPMCiICEtYr776eOLRDgogstQs1DWWljHKf/Xa120jCYbUtHVVReJBiCJiR5j3jKBupb0mgLIkicR7dj0AEPctlzo/p6dOTKICcIfzlu3bzOlErf0na+FyEdu2VdWtob7/s19c/sBH4AZTs+RuLFJVNWIF1wuf+13Lg1AvLLTjpq5rd+/zkOhSVY7SOuvcxz4GgQBHYBRFlWyTJcZk9rIuoepG5uTGNmFLFX7IaY+5zT0jMR6PS3ualFKMsawpj9LnPsZYuDHFByxlQZsoPpxMBjTbJcPMzErtzCQWPPl5FDDzeDxmZjkGp/sRgZmpJiK69dZb1ZKZ6coGERMcx4Ok6KJtROSKUN32hjfhm3uobeFaEdgspSQxTBvczaAIN3tP2SYiAcGM1SN43+69IDAI1GkwlzJGos5L7ffigG/dcU46cfxTdy8J3JxzCTsCsOXlHa2+6w//GIdHMOUQyym0ZgRGPcR5Oy548uOXVRcXt45Gy6Wj1iQk2zcaZyO+8OorEYFAkAAwWKBGXf/DiRJ26VdY+vv1Znoa2z0tQet9BU4TdsMkorC2v1wvDzAVgF15nnOpz1MHdy82upc06AlUR0anTsMMYDQabd261cy4lAMc+1b69sLccpkSvC85qapqMBi4e6HBjcdHC6RMjMO0m/BpqqNi7l7X9T333IOZYa/FcdjoELMpBMRM4xYP7vnoG//yQqkjUSAEhzXJ3ducm6bhI4zAAGei0OWI2cDm4ti/Z3dJ4M08qoxpXInItZwmQOGccydNT44fxTqX+TznXOg1dZBFePPA7i/++RtwaIy2ITchLrGJtk3YMnzq9zxnHOVQGkuIszHzbrcOchhh8cJzUYk71BQEqKO7OwvrnDtCokHcxMBdWKNruXsmgNfEpqc4LVOdc0xRjOCEt1CM9VH8VndfXFxs27ZQhkWkOLBH4kscCYVfPGGMFPZICKGqqrZty55zzk3TiMhRYikTykd5P2al0E4ndHIf5KPRqNNiO0JV/XFUUZtJFY2M2xYun3jNn28ZJTt0iAO11taGOooMqnHbCJEbrQ3bFy1mB5jILDNxYMAN2Q/tO4CkyAohMMGl87fN4b0ySGn4wozt2zxGb06MnE25XQaDATOXm4NVAQa12wb1J97yv6595jPxjKcCzuBgahkOAocrvve7r3/t60cPtMxGPiXFltSpUWeEz73kEpAZ2J1A7JZJCKUmqAvgTC4QxFGM9vQWO12FPdZ6+IVyPkkPr34zsRG4/Cwvnqb8h0cdVDVGFMZCSc8cRRfQUjvOqbjeQKdDRLOL3WODuy8uDC644AJmzr2UCjO7karu3runhLlVVSSORqMQjjgkIoJ37vOE5b2hway/2xX/W72w2yhnwTQRUdvq4x73uI6L3YsurXrn5m109hw4tu24ZsZd37z5gx87p20WqqDekrCQm3vbtqnNWxa3N6MxZsxLEerszs3dirxWL0Gi5u1oGalFDhOxQS/JBDBcqcvmMZjgjIUFhHCiHLQJ8bOrQOsUCSyZBQvbsr/td37/777yt7CdkRIPBgyG1PCEHVt3Pu3J917/8ThqKutkESemmh0GGOGiyx+jahKHpdOtB3YY+aT34aR1F8EYbFz6ck3ugDPFjDn30Y8VusOn5fwyxxRFs222Ug5HDReU7EuJGpfI9atf/eqjm/V1QUTbtm278sorB4NBTs0kJ8Qcc0q/+uu/9qY3vWkSAxGRI91K/QzBhQWfcyYJm4iPbxQb9Z1KTMndn/Oc5zAzi2hOEsIJ01QygjvMcx0EjX721X927jgH8qyJyRmWO61kqquqUHNWngJNiXiEaczL3eEMROL263dVT38aNIFlxSeZu8bh3rudC8Mt5+7wAwfQr3QmZEbq+8AeO7xvS0h9u/VC0hCm3I631wsH7r3/i3/y+mtf+AsYRJBBAVMMAtrR9/30T/zeR67fVg2lbdU0MKumcrcRMczcKJ5zvjN7SiSRGCkpC4jA7hQlLY9jXYMFbQswXIBi7yZPyFpy22mB8iUeXlr6zI03otCNQaCeQYzVAWhYl3+PMTZNU5a0d99995mrRnR2oH+CuhqMCeeKOm2D6bdTqB2rsolE9J3f+Z0lHr25AZimSRwcgFki9i1btlDvqPWB8qNROwCfqCZhDS/leGCWRWTbtu0/+IM/eOUVjy0Cp5+64dMf+cj1blayrGV2MbNSITUrDVisEzO3qkS+ZXH4cz/7MyLB2iQlgHMCde9ilDQesTvu233Hx28cHhpxNGdH0YejokFKJQhbvtiOneEPH5Rkt6V9+6tsEIa7Fa/ZyTHjl6JfG4eweM45zTfuWvVNnMB8LjtK7iI3I1+2z73r/dd+13fhO6+FKrIjhqwpSMAVV1z99O/Yd8NNyEWzUSdDiqE2xBACFhdJBBRgnjRLIHGHCLJCc1wcmiYmtihMjJTBjK7L7YniDJ8UFCLtnj17fv7nfz4GVtUqxNFoVNWhMCjL22ap7URUaqlLqd5gMBiNRrzBfihzzHEqUdf15Zdf/qpXvWr79u11rIqR+amf+qnrPvThV7ziFbfffnupUqnrOqVUtEFK1Kisy/uiTR0OaxH57d/+7e3bt5d24HmlNZ/geGpYLFYBrX7mdX9Bhw5tjQE5Ae5kTlBim1KDzVZy+2frtfq9Fd5GTwF27H1gF3KxULBSYNhN7DqlEJTKmBDOueQSx7QSd8KEP4oTvVGLF4k9JSa/YPu2ev+ht778FXhoPzSBDbkJElDViOFv/J0fXQZhMDQzMg8hcAxG1OSUNMd6AFUvqQx3ERIDmoRxAwMsaW5I5FAaq3BrhrruU3Cnu3dZfJaFhQUzE4lEsjwe1cOBGsxgZuqmpfJWYYoJu9HMSNjgo3Fb1cNH+jzmOGHYUN3mUer9ZrGJSPeJgwGWUvqVX/mVCy84LwY2zyk3Dg2VPP9vfv9b3/ym//GbL7n2KU+ugiwfPmQ5Daroml0zwwdVHNaVEGBKjmue+MTXv+513/Ed31ZVgQJzlCPV5mzSj2Z4Sm1UxwP7vvyhj1/AaEfjwTC2lks9aQl0rDi/Y2gLO02OkR/auw9upU1L0Ykua4TpTovcKhEI51966f0zdS5YKeJ8ojCo6oOHDqthx2Bxz333fvHNb7v2H/0fqMuB4aOWQqie9cxtV14+uuu+GsSqBhAFZlZzJ95+3rmoqi6KYompCBiGr3/841c+81mIIs0YgZlJ4SCoqtBEcm82sHt6BTpQ2JMihw4dKqu/EMJsuslpOiNamW/MSkoq56zJYoxuNB6PHynN+DlOIEoLkBOzK6K1D/UjSHm+7LLLrrnmGlWVEDTnGCMxt00TpGLm5z3veT/wAz9w2223feADH7jpppu+9rWvFVWQSYjmoosuetaznvWs7/rO5z//+TFGIh+Px3WIRARmz3ntDLTZ58ERidGO73j7X9WHlsgsk3o2ZqgzAJnUmRatJQCgiZleqcYweRvQiwiQY+ngIThQ2n+JGDo+TWeXTUuPNZiB/PyLL9I1IftjmW9pZgxHh5nnrFUMIjxulgZeffINb7n2aU/D059mgVmFiBEE2r7gZ/7hG1/yPy7wyMm0TeO2qWPtwo364tZFwLIi1CQIbopG8c09b/jN3/2+7/vCc174C2DH0tLi4mLrlk0pDpBXXK+JDPfpVmdYDG4Jw7GIAwsLW5aXl6nkjgorpzsRB0DOTcpVVUmoUkqanZnquj5KucQcjzjWRqXXfU9/b552nsTx47LH7BSWlJK1bYxVs7xcD6qqimYmQSTWmvPjHn/VE695fDHNKaWDBw+Ox+OtW7du27YNgLuXfispNVHCYDDs+mGWfoYz97/1RIJNoXwJh5ZveM8HB00OkWUQmtSUPbJ3evab6P0+KSM+tH9fV+LijskCZ8YwOYof7SCcf+klq/LI1GOTJ7gGxKxmIQQ3FctbmM4Z5ze+7PewPOIQ0CaECAdC3PZ9z976LZcfbBuAQ11NZHZbMlQBZhxD1txqoihQ09vvGT60dNP/es/7/+MvYf9hcIBm1jyM9Qp/gUrI6DStZCmNi4pfXOLLxZs+ykcmhK1Cd23b9pFq6jHHScCJNNCrdCBO4J43ii1btrRNE6sqxpibpl5YcLM0HpuZqeaUJIQQ42SoInLBBRdcfvnlO3bsmCpum5nlEEJqW89ZYrSUiEjX64e5aRttGKc7r/uQHjo8FGnHTZtTXBwaIIZgM4HmIxjJteKTk5YoTu6Eg/v3A+hmZTMiYUdnsoHCc+gE8YTDxReR8KyZ3tDXeSyxaQUpPGlmRk0Ux20cje2Bhz7yB6/BwTHqCgKoAYRB/Il/+c9ky7BNyd2DRHdXMwlhYdtWwJnFmDgIHBiNv/Thj1+i4aJlfeCTn//Af/9N3PMAGg3qpJnMe4NsM1fJnMw2mzc/SVgaj5yphJgBDIfDrJp6mzur4DG5JQo1ajwelxXSJkQe5jhNcPJ6zZCv8yyfYjO9UtlMQ2Qrymt1bJYPUwhxMIBmZoJmaxvkpG3DTIFJSsGwZkstuYUgUdhzKqmyWNcUgqbEzBCR9QiLK1SJZwblvarkEdSKzdCkT73j3TG1cGNGSf4YnJxWaUuuawDXpXZQH+ggt9GBA1AFu7spqHOlXQuxpt+LuwHC2LHduTIWkxLJdcJUJ3ByqONRkaNemjbnDGdy31JVcTT68nv/+uCNn8d4CZ47aacgfM3jdn7703TrllGrZmWY7gESGaFKWanQp5cbDBcOfvP+hbYdprzD7f7P3PTm//hfcOe9aBUG9r680Bl9I5tu/MesIn1q9KYXFxeLOG+p2S2yD+vWp5VTmFCUSkeMUtJ5GtaDzbFRlEhIL597TD+BdX4WzQDDWmdrc9oAJ2YK0ewsUvoewL0eDj1nmIUYtW1DXXMIqhrrutziE8exsAChCncOQUSI2XLWtpUQwOwpYb3npVuKWql0o8J59JnzYQOEIwzetFRL0hxjxHLCRz8h995fkbqwZ1c1BgUS5Untcle4UUYIrGBx9AftD+Ow6U+KhgP79qGouAaBi6qTMNyICOZgOJitqKsYyC64/IoDX/xyHRmUI4jgLYhZWIkdxqWzrQOkBCNmtw2ZabGS7SLjkEEAyPPAwoXj5m2/9T9+7jWvwAXnoc2oajWSavC9//IXf/+F/9fFoy0DwsF80OswTqPFxUVkjfVQEwPMw4Dl8Tfvum0LRhScMy4gau+89y3/9j/+/Zf8Mq66DItDVTARKQEMyxyhphB2IyeeFZa0Xhakq5YBQAxGZgCIq6vTTzAstwSEyICZG8uK52qd6LlIcSUmZPZTUGgwx6ZxpBh0qdtuW62qqmmahYWFf/gzP1tXhaJg5Ox0TD9XFHBNf0JERqPRnd/4uroF6W6SEIPNSN9NZgUAZMrMTJxSYhFtWkSSExMbZMCY2bKXSm6YAiAhuMFJREo0WUQwo2Gy4veC0tLDegvuXlqUYeUjUJ6a2XBhTxvo2BXdNfKSlDciZgiLAW0Dlhve/d54eDmEkHNbhWiq0Jxcg8is1zZhQ699Sle9UN4wSSqSZqQWHs29VHFMP0RmkBVjJr7wsp0Hb7vdPEFB7JYyOGbTChWKUYeRw8mNZHPfGHdXhiZnxJ5llOtD/JFX/MH3/psXYesihMgJxLhi5/f/w5/83B++8eDBwzIIGQCTCIEYTuzczauHD3tuCEmzVRIoObnnB/e+7t/9p3/4G7+Eq6+SwbBtUxVqW17mUAS2YdaRztfGi1ZWjp9eWJsrnuNMR1kAoTfWhw8fvvXWW8fj8UbVgo/kQZhZXddFQqQQjUsiTo6Q6+rK1shDCMhKRDiRc/8jQIE9yiE7ZRwisqxgApGbMQuU8I17v/rFLwXpWmiDuhD4iVyrmqNpOkmUh32gCVc88QmZ2NylhKqZOAgRed+u0GgD8YG1cDLjrqNVaXsIwAn1cGDLzVffd/34EzeiTSDz1AIKssf/6I9s/ZYrdHFB1b3VwWBAoSsl6tSvs2PvvjYnMA9iBWBMmQeBVHnfoT/997+CO+7DuKkqtmaZF2oMIlhEKjMQECZrnpmbUEtAh8tEZ4CJrQiSnFw4T7e1fzxtM55zbBblqZ8oY0zkfEu77mPfCmt+7abZU6tMgSlodjcSjkG61lNre/QQdb1iu2pyETc7yWvIk4u+zeDsM0z9Y0QAQWiqHps73SK+8T3vE0ehLQcWy5PeJSdsnnF3NG0ZDhHRmhzjChDOeeLjDnsyA4PUDOUjzGXd79Q1FZ2c4maG1G+zI2mb0RapznN5y+/9EXbvw2hZoqC0+N2y8EP/1y/uroi3bA2xHi+3lQRM+Z4G2Gj/QU2ZvGtXzEGanLQZV+OmenDf6//9f8Zd38ThJa4jyGw8dtU25yrUNNE/nTF7Jek6NdP9yZ5uRL05zhp43zwbfc4GQF3XfIJQhIInKHI6RwmLuXsR0FdVCoJNCUKcVnh4k9oVzrsCKkxQxeHlL1z/8co5t8k0MTkRRRZTXVtsvmkICE3TSQUcw7vx2Mt0YUDEFQVVB7q26j5tK3dcs2nfw42NWCfetBUei8moqfYfet/Lfg9WwRTa0HABcDztmu/5uZ9+CGiNI8JCHAJFQqnzflNK5E7mIVTLTQvzxRgXY9zGYaFp4gMPvfnf/xIeOIC2sTzmekBEEmKjyt1ZzZYgdnORE5T7Hux9Bdfmz/wYcQTfeY6zG4VLNlEEVdXiR29Um/QoSCmVEMekI4yZzXrQqxTJi6fYti0zgwA+PZt/HitmHqqJpzlDgzDAzGIIMAMRx4CmHd/0xWb3vpA1iJDDzNg7uYYTPLpxU+STeD3HdxK4MAKIsXVx60UX9ufARMRACVqdwJ7TxTBOsp3iqCUEt6GE0LR3f/Lze97xHmQFs6bsdYWFeM2P/8j2J1x1SBhx0GaHO5iIHWRgD1UUCuQsIgIaVnWzPGLTtHyoymmxafzu+z/431+CA4c4GcYjhOAgs76P+MrQf/lfMdO2atBzzHESUBznov5c/ltVVfF2TwhCj0K6L1b76H1YSuClqgam0JyLNThFl+MkYFbFav139MXZBnSUu8+877rF7NG9EuYS8XCH97lOAMdtFsjhZmhbuB8TF5IA2GOecLUTW8rlFgksJRqzupnppoKzs9dnVhhIVK1JgEX385O/51V/gnvuQc4iITMv5RZbFn/0//v3ox1b9rtaCCgTfiGVCA22LIoIK42Xm5IbMbMqhjqEKCSaFlL7wOe/+L4X/3eMHVVo0pjNh2EATILOU0tNDvau30HpvD7Tmfv0Ak1WJv32SI9ojs3AzIqHW0Kd5fcidXlC0DRN0Z4sFVIPy/9xLy3M/eKLL+5MxwnVvTv1WLE4ZTdf/awQM1vKXZR6NEbT3PKZGwc5sXlKqajBASjx6BMY9zEztAlFSm/SILy/1mtbaENw8bdciRCzQzioOjuZKta0Zy1+9Ca+tMmnaKay2dVqYXIlTQPT6vDyB175KjQJap51UC0Ahksu/Ef/+d+Pti4sRwZBQIxSP+m8MGCJBl+oB+PlUV3XsQpp3LAgaxPYB25bc97z+a988RWvwqitWVgzXB1QgnFvqVeeWjdCnL4cjznOGkwsYHFyJ27vCUEx/SWKUix1+XmkwXjfYeCSSy4SEaaJUTpTA3Ez415RGchA6XIKImIhEGAK8Dc+cN0w20Cd3YQ5hpBTAlCKO07gfFVJaEcjhOC9kmyRml7/3QQQHv9tTzvctlzV49SW72lisCY+5easM6beaunJzQArITM4sGUVBpcDtKNdN35hz7uuQ7YKkFELqUG5fubTvu/n//c90RAikiIbmOCO7dtbmFchmcYYW83qXlLSIqJQYyVP54I//1fv//pb3ollhRVNXBtrY2QmDmEQrPRxcIiBnKaaVsdSRnncKBe8JPdTV2BJbnmtv9z1Ne99runs7hpkPqWcYSh+9MTtnYgBnKj9T4oMyw1TbrASV6E+Ng3N0EymAkeXdbIXvOAF7t60I47xBHIZTj3WyimsvriWMgtBDZrhfOsNn5PRKKjxyX+azGyyTnE/qnElRoy0c+fC+efZ3n3kgcgtaaE06LQP1SZBa2SvaUJDZjI3z8rCDts2GB44sPS+P339T3/nM3D5ZaUMBzFY2zzth18w3n8Q7l2A3QzCGNaL5547Pnhv1dX+gDuSc9+TF1qHOFo6tLi4eN1rXvczl+6sv+eZyI1HGVQDAOPxaKEeFCEulHJ5mo7WAKZTF+p40pOe9OQnP7nYaOFOaGndd5YsUFVV1rfwiDG++93vznpiep7NcWpQVO3R9y0q1rDvXnQSQUQ553LblNuMiMbj8aCuVdPVV1/9tKc9jdjruobqiU+VnULM2GgyTJjI06eaiRzuECARHnjw61/84nk5VUxmq72zI9mBXltzY0a9zJlFUKk4XL0fvXo/ndy/OS1uOf/Kyw8ePCiKYHB3ITbvWnM5lbLSTc6o5M6AEpVwEKOjSDcwCszmMYTDaRSg50jcu2vPh37395/3Sy/GoNY8IiFeXITxoB4CDhaUWIcBJOdecsnu++5zR2U2kToxQEvgOuVqULlk0bRjid/+W7/zkzt/FVddFkMYjZdDFYeDQcop1hFJYd7Fu/s0AibFSCcZOTV1XT/v+577T/7JP6nr2syIyMzc1n9WJ8qlxfsWkabNN998880334yHU1ab4/RBoU+UVOHEz92ETdyoyychqGoJgMC9bRoRqqvQjJYXFhb+zb9+0eLisFlaLkoDJ9CvP/VYJ9bRg7jUsIhADcQg3vOJT8flpgI6WsJJhvfySd33t8Z1XxFoJoba1d967ZhdiUvyt4Q7Vhfjdf9s2ApMtTL6o7MXPrLnnM00iFhqQ847wPd84sbRhz8GM4nCIm2bwKxMCL1fKZzdYPn8yy71Kpbesj1RnbwbOFfDwXg8HtRxSBi047x777te+js4uIzldhiHnI0AJ7SpRQiYUQfknjGNI6ijnFgMh8Occ5FGKgSsnHMRilkXJTJWnupir+u6nuvenXEoTIG2bQGU/F5xpU8UP/pIGI/HhUBSFmFVFUrUpa7rf/yP//Gzn/MsN6sHA/S31pkrlLrSTvXei/WzGnvRcgPaBu43fPCvd0gM8PIsrSmhWIPNUSgmn+4szsQ0Tne1dq8UAtgf+6ynHxZkhnNxeH0SjPW+znBSc7ghlI9PDJ8RyLuebcxMMTSpFfeKRTVJm85P+q5XvRpLhwAHeRUrZBOOgMCprAvABKFLH3vF2HVyB5GzlU6GLg4aq0kMlbotH5aACunBL375y696DVrDuBWwtw2DSBhwSMkhPgKtW9q2dTUGkYPJqygEM1UyJ9O1WxRm6lasXtoTpzQX+D/jUB5S6ltTDofDvp933tBmG9yqKKkdm6YglHOrqlGCMP7t//OiX/zn/6wrXiSHZdV0Rsc6jtySfWLC3BEismLfgftvvbNWF4ZhY4JEm0ChRpYCdO9vBV8VEZ6gBCBCxGOvkK0LGU7Cs6r/E3eyq8TbqJgAoNx9qsw7hVbh4OCsTYoxkpQiVIQQBrXEdpwf3POx1/4pxq2PmqwZAJihAFhB6gYiVPG8qx7bFoKGO7orz4bO2mqbySGgOgS3vBBkS5NueOd7D17/CSigoBBhHjiM22Y6I63Eya4zLCnZogdd5u+y/gWwjv9SriCRltRiCMQ8GA5LpvTkDnSOE43ivVZVVb735eXlVVnEkwQAw+EQQDk6M3/39zz7jW9840/91E+hj1ZbznCPg8EZPfevP3Sf6BdN6G4id91wY8iZW6NATnT05TOfiCxVjBHMqhqEmBleYk+zA+1/IZgqA4j0LU998v17PuZZzU1mpKSMQN4l4nBsvbsmsK7NOQSQzkBzEmNHbdCxKrUgSF3lNmVNlNoQJGhz83s+/N0/9CP0xMdQiKPlNKxi6YlNTOC+CGfnznrrVnroIfFSxt0V7DlAjsVYk6qSmXuANaOlbfViTvmNr3rtP3niE/GYC5EhTAov3WpkBbWGZ2roT66ddneGwbKQkwNmxCBTcD+zrb6mRkRMgPt4NCqErRjmYegzDLOUiWIKX/jCFxIR4eQqnBs6Zt5gMLj0kouuvfbaSy65FGamCTkRUxxUAJCzta2lMziGdgQbvcobaxqAv/yJTyxKIF0+NfI8BqYg4L7JrJO7E0rjlYkUhU0sDwWBGnJ6/Lc+7f6P35CbcSDuW5J3b6IVMegNx6e8K62GAUSm1K2lti4ujknHzVhiULcqBCaC6iLL8v6D7/v9P3jBb/4XIA8GizAHM5SYQMTJk6jhnO3D887HQwfZU2JM+CMlH1DEYrMrieecB7Gytq0lLO3a/d7feeXf+uUXg5iG0TTHELNlIvBUhoUnMojr1mqeQBQSa0kDoosyH1Vjq8iYpSQxFj/IzNr1+lDMcTqjRDlSSoV9a2b/4l/8n23TRAkgY2c7OT8nJILiVrur50zkHILlzDFaEc4nKmLNj/R12jx45e8MB8hAs6FfAzkOj+797OeDZRK4WSA5epff2a4q3bYRODgT0ZatSE2og0GdDObuZERKhNn1OwGAFp7E4sJjvutZWWol8SImUFSVDUFZnMSJNi4zxN4xjr1XaGK3YEYwizy2rOaDWFs2ISmcX83wrFvF7rrpxkMf/5iMWiLXkmglEAimBC2slJ1PvtY9CkUnZMqOVkiDpgBXRhYyIaWOC+HEA8MFy8sP3fiZvdd9EAAOjyqJbTsiNye3osbrDGUYA+YneVr1LtrE4KBOxf6i5Ny7d6y9HwzkEoKrouNZcpCq3IenhNI9x3GhZHbcMlxjYCYvdHjNWUQYxm7wk/VT4AQTOLuRKaP0FnHTxIG1bTkEEJmZ5r75xpmJWb2OqQZehy4baHDDzbcstAnaumtxlE760IgwWECZId0cSlTaF86qEXY5SSMmEpcAN1xw/iXfcmUiCtWEJ2DlVNnBxpsLzk74Ib7ylRKYXvUeAHVViSG6VuPRO1/9J6CA8bgUbZTqFc8qZfx1vOxJ1zQTU0pG7FSynuaYEd+Y7J9h24IMlpbf+gd/jD37MBik5aVaQpAAWB+q4gnN+tRIM57JApBzbBLMHGMcj8dFSLqEO6YmsXNKTsZP5/L4TIgJxRuLUXOWGAGYKscoMZ7ReY6V00uhca0lpRHf8qnPiLqZeYlwnmQyV6eXtLAAZnaGeRclKEnk9YysqzEzgkD4277n2Rp51DR9izwuZo4cBCuKSCebjpZzZodn3SLVwTvv2/feD2HUBGGHltbm7k4cYQahnU99Uq5iAyNArL/+TKubnXc9Z6GEQ7kZDAaDfUufeOUfwTRWAU46TjOT7FRY+jTrfTjH2YDiLTVNA2AwGMQYSylgzplOQV3f2pVZvwkHmOW25dIYxf0s0SadPYmuIWEfxYX7LTd9ISSVouR8SgjhTsBwgH4YXfjpCGAHzOHsLMjtBd/19HZQmYhwtL4o+hR7eeRwyzEIp7TD5L2vfxOowrghNyeDCFOZchgOXHzB8PwdLROcA6jQrr3ng08sbPEYStqTB9WhQwfOk/C16z+1/JnPoVU4iQRMpaOtaPyz09xGz3GSUNd1ySIUDmWJDudsp4CSvy60bVUVRKGu4T4ajQpV+5EZzYnAiqFbT+eY0prdQI4DB/bf/0BQZypshFOhIyUhIsZSZ8iYqut1415jdAKz5mwABjUec9HCzourwWIaJ58Ij/gkMG6noACHAxGROLjJ243Gd91/33s/iOTEbtCu+s8IHMCOGC59/NVtYABicHdDCb+vVFJ1BqgMPuW8ZXHRR8uD5dF7/uC1aBnuLYwssPW0mkLh6+rL55jjxGMiflSyvjnnIvBPRM5y8jaQgNZ5nWMl9cAN2mZIHAwWoGeFHz3pVFIyNbwiKu37b/2aL48qNVmnR+9JgRHicABmOIGInGhWUGl9C0uuKiwQQcXf9v3fe6htnYKBC22OV3bIPtmUYYODydu8RaotFLc7f+ANb0bKABkUqlCDKoRdBExXfdu1aVABzCVpRpTdnLsm6zxZ3PS7jyGwW4AvmB/6ym0H3v1+ZK/ioP/uDGxgP7kEqDnmAAaDQVe34i4i4/G4lI+eVJiqrfc6gNS2RCQxes4kYmZVVZ25uncruHfTp7nrKg04kPyWG28amIvDzR3OckLYz0eDA8Nt2yAEFL0OIwpuSkEIkyDtSoqge1H0N1OO8rjnPffGP/lL8pFZS87ixu7KXvqOn4LxeyBNWktw9aWDB6Sqq70H933o+nN++G9QIKSOvGAOdxLGxd/2rToc6lLLACxToGxaxwgzNlbuVDem2ZGkbW6Hw0FUvSCHv/7zN/7Y3/w+RAYi0LFxdMJzN8YmG+3OMcfRoAZSzzmXeHTO+dd//dfH4/HJprut9T3KWpEcRPSt3/qtP/ZjP8ZEhYc3Ho9P6mBOKlbyowvdmADF1HlLev/NX4vuwT27WVGUzgpinMwS+GphCBa4wZhMIVSiXVMDvcJEGxwkpE2WqnIkuuSiS5549UM3fjEQhT5cUIY7MVwnD0bQnJmgquQ0HA4t22A0/ujb3v6jP/jcUFdgAwmY3dXMhBiPvbyto06CSGSGIrC0/nUOhBCCpiaESkdNfmD3ze941zX/4CcgVspGDGVtdKa6D3OcEZDeUS3s+Kqq3vSmN50CPvIqGz3bdsPd3/GOd2zduvX5L/gBmEH1jK4znPLt3ExYkincwYKsrSe4Y9Tsvv0bNbNbZpAUu3Pi+Iadpt1KGGFh21bAIQKz8pNj8KJcN6MPMk1NMOu4kVjlJjkJmL/7h//24SDE7G1fW8HEQYoIyckO0LqQsZcIeKuZBXXSfbd/XW/5GpqmkydVFQpcQu1ET376MxJRdqNe/WAlZ6irhu8ksN3Z4WowlciU0yff9HbsX0LOGRnCOeeUUuhmgjM4HjfHqYSqlmLuokqWUqqq6ijctU7fGWxOxCGrFwN91PKJE7F1JI7Sd4gn3FonBouZ3XPPPZ7zGZ0tLFjRqNENJIzSWFYkhAA4vnF3HDWUM+BFJRQnn3BrDhkOIQIWuHe10WZHC4WrymCANoW6blMGIXz7U/P2hbHqwsJCCGGsCUA7bphZ6GR/c973fp0KfVSmCzl/+l3vhTE0uSkoQM3NEAJELn381YlZmcE00Q/DlBuNnp/dGdwYYyiJGtIAC3sP3PHGvwRRCALTqq6jhKy5TS3FM9iPmONUokiMxhiLBnQIoXSsf6TH9fB4uJXxmeqmrOhn2DdzZDgBAgCG3V+9rU7KpsRd919m1hOXNpwopMzCCYOti/3oSgiWVnQdX3F8BhgCQN0MzrVUiBXO3fKk5z3Hqmo8bpODQ3S1KGJZTwEvBeia9PVcbAMsmn71Ix/D/sMolSzMMC9NFxHksU99qg6qlhnMUCMHr+zHOCnYZDdSUjV3L+VWwrY4aj77rnfj0GGMx8imOcMoSAghOM5gDv8cpxKqSkQlcKGlGdDUXTgmrKwyO3ngiePSH3HmlRXP95lqnQuml9K9q2oDOmn4nDPc7731tqGDYE7mUHd1Xseqnlg405Zzd5RyYZiXog9a1ceslwmdjjlnEvGUiAJI4PlZP/SCVMeWMM4aY3SHiKjbCYzVHAkMsPNEfMoIxlnMeP/hpU/cAJciPAQiCoxSD3nZTtmxLQkMzuXEpzuDEZSn9pqIUkpOYgQiYtOtQu2e3V97+zuRFUQioSgGOuGMrrOa41RCVUvrsuJEo1dieaTHtWE4nfQ6tVODqakiGDMoG9wR2NEJXey68+uiSm5Ebqcgjtvjgksu7vSQSq8n6vjCR4iymLsiMMSJCClbStiygCsv37LzEmwdknA7GtchpjaTRD3ZAhaYLVItST9zckbe4vj0ez+A7MgK1dK4oOvhXcXzL9/ZMrl7ZCG1aS04dRXh2jNuKIiBuargzOZs5kiLgk/+r3ficIOlFkbMwcGuOm8TOMcxYjgclh46RV22JHJOwz4mTuY9B3dlr8x13C8+k/MxM+fDDGZTdXdneECUgNFo7/27OCtMncmJqG8VevLGRERguvTynWABERV5EHfD0bjoBkAY7mB2YiUGMQbhu3/kb+3NjcSoyZi5GLtsJ9ev5N5Gi0O69lduZASv1e65+Vbs3gsSlJogVWIGGJqveso1rcAJDCJbPR/NNpLNph6YSMwc5kJQa6Et7d277wMfhlRoMlNQ0xACHbkNwxxzzKKu6xKSLu5zedjPiHj0BLN+pPXyCWcuZkMHXbF1qZ4AExx27/1p3AQQA0Re6jLUVn7whII6LX+Siy7pGlqX+IYTHVm02qgo5Gs5EQpBQhg3Ywif/zeeW12ww+C1BFWVGBS+WgfjJKA0PBTjVbxkNqVxs+uGz8EIQRKsa9JIAMvV115r3CVnuS8Kn9xlE4lVB5IbiKxJlQk7SNgok+dBkz/0l+9AVrAUpXOcgQvVOR5BPOUpT5m0bH+kx7IB9G7ImTTmY8GKeDTcGQSJuZSnte2eu+8dUNHaD0BwBUNKVOSEoa8lLf+zTvAN2LIIN0xlOoyZBTPSEz1lHSXhmZ1KnQZTalszG9QDZMW2LU941nctm7NIdjOzEAJTOLnE4RkP2AEjdqLSq5BBNfCV6z+OcQNNyRJE4AQS1BGPvWIswTiYFfX0ki81oAv6lPM1cg7EAm1TEDGibCAOkTDwfPDee/IXvoiUyLyuhkW+4LQTVlovbjX7wokZbbcc5v5nqYpfQTk//iWGgY2K0CDjhKqqllSYdWOegmYEszYN7tTTeMb1YWJ/znc9u0Siy08iOh3zGf3VnmCiZ7umhPgkR/o2rr28IczY6JKgI4FZICZzmO2+/VayVNoYJJOImhVE7kjHf4uUaxqImYghRGLEDm6ybjv3PBBBBETQIrJsnVBsp0RBmKpIG4DIAerGovAoHsjUFPUA1fAZP/wj7cLWRgKJM5m3OZx8deJiEZWtJPocIBdxgntMuuumL2L/ASCFGFJWsKgBwlgcnn/1VQohBDcjIpCWuBsBVeZYFm8EuLlqrEQ9G0XzAAgpibVDHV3/9rdAFV0zmmDmIMqOZA4JTMEUa+WxjHiyARvaQESWlZlVNWmmGMwAktUXpQ/SZzeEmNQoRIKYgoOU/XjRKnEH2IgVlMw3Oh4RyrkVEXdXuILAYfJUiwhg2cGxGrUpxnqD+2d3dXdzJxKwmBMHSdrRQ4nccyqxgjYbSdzo/s1QmBWDwSCrUwxtTkRU6FVE7mYi0rbZiCFhw+PPXW7QzJjCuE3gACIm/vs//ne3LAzhmlMS7t7PM0HObrH7MDHPjd5CG7w+M/dqT5k2dvOsg7oufEGCuFO55wtZpfws3JWjLxScJTuyw6jEHd3cQRSqWBqLqKqCyj08bSR9EtDbaHIqBhEAmBwwRU4Hvnl/acBX5nOertxPjJfDvoJPUphk4ECxWmtF13b4XgGbbbTqcCMnK0LkVz1uy6UXpUq0Uwenwmw7BXDAyCZ+EDsEFNzrcYNbboWrITP3dA0nxHDRlVc2XuSYSrVh2U1XulIUpvsTNsCtMPnB5MxAFBdrd91yKx7cA6bUtKUVRW7bGGOsKlWdPGlcxG9OBFLTDgaDUmkWY2ybhmP0Iz0D5MysOZfqYSIKMbZtazaxcV1oi4hEpKqqjY6naZrC7XV3phBCXXau6iGEtmmYuQ4xpVTX9ahtNrj7rlETEaWczYw5tG2u67pEcuEuIiGEMvhiFDaEUlotIvsO7K+qKiWtqqpcmZwaACJUrnZdDco13BBCCGYZvcEdDIdwN1XL+Zxt2//1v/7XQp0Y9MS0Te/q3jqfThUi3fCCSNu2w+GwdKYnSKyqNiV3Kjd7uT/LyqBc0nWRUipXqXzZ5SqppdFoVAL0IUYzK9ogmk9igGV6iYmoXHtMSq4d991zL7Baw+gEqhEZraPQVG7QDe9rUq2P6bKHHSBCFZ7zgh9YFm+SCgWFQ06xEtzsytSEHGa33vhZOLG6EIOMiOCGIE946pOzqRKDp9d9MthpzWv/SgmhTDrLJPUo1aFdDz7wiU/BEYnB7KUcVrOnLCCQscCyundeZnnqZvt2u29o87quR6MRgJQSHFWstG1pFUdzZlXIDmgWCYE45cYsBRYiYoYwRISIyNRz6rYNjieEUFeViEgI5tk9FysThcfj5cFgkHNumlEdRIQ2uHMtD+1ovFQ6oLsrkQuB4eQGmFlmcrWUtQ0M142OX7VtArGpbl3cUhq+56Zl7tjK5cKKSM7t0vLhslzY0P5TaoqtKTYI7qltWagsY37s7/7oP/jpn1JNqgmwGLslDs/ofJYp5MizgJ/UTTDdiugaEzF5922qkaMaRA6U2rYsAsoir7QjEJFSRXmk0Q9iqITJ1FJbptgYOEoYVHUMXESdIlNkCkHoZHIQpjZata8RcSPqyisO7H3opNdMu0+Ekst/qesIvvF90fR8DH2/FQba5qLvf247rGRQE4n6qdaSXjWrlQZet3z5K8gWvWhCOzvgDsZFV1+ViJTgzNZXdHLfjNxKStW7Vyb7n8jJujs7tnP16fd/CCmLCHJ2tdIhwcwg0jRNqSVz7ZsAHN8JlkYxxdsSkdLzW2LEUfwsESLSti3sLmZmEcuacy4PAHorMGsXjn08TL60tCQi6J2+4hOZWWCxrEFkYTgcj8e5acPG605jJWVSmZThicjhw4dFRFMmIhGJEo6n2TmxV1XIOTfNcs45xAizMv3APOfsZnVdVxKKJd3QzofD4bhZVk0iZJ7bto2DquTbVVWI/9W/+lf/8p//i8FgYKrFqFEfH5hkFEvh+GkBz2bZzJqmKdNYiFwmHhEJIiLUtm0IIcZY7gfrS97XRZFSKFU8MUYWlBdB1jRNx0csP935ZPJeZvzoGXVmuMOBpVEeNWu9Zpr92HHD+8V2Cdoq3GlTa6jOzFjpCTtzAMegwnnbL7nm8VQNVY1E0qnOgfC03a07zJnw0K5d2L+fnLvga5cdJVxwXr11UcmNSZ1mpxNjm/k2SmCn9AIwcQNAjhBrbdpFl3133oUHdiMlpMwxAkhtK1E8t4NBLcIXXHgesQsX1iXkOLbioUigLQuD3I4tpWIcNaV1LoYTnCwlMxMhjiLCaTxaXj50xWMvi4GJ3CybptIrD66maaPjYeY6yPnn7MjNOIaobcrtmMm/8+nf7lDVFAKPx8t1Faoobnmjp9yOmxI4P//c857wuMenplXVnTt3lhBHYDl8+HDbtkKc2zSo6k1c1dS0mvJFF55f14OqqnNqwLjs0kuYoZaGwzqlZjReCoHrEIV5Yztvx9u2bI0SgsiF550fmQDklNAp2yAEfuEv/tPXvvbVP/ZjP8rkmlvNrVtm8hg4BibYRr+Xk7gRC7EwFob1oI5q6VnPelZu2sjE8O3bt19zzTVM3jajMv4g5JarKEfaYRWFycvmlst3IYznPOc5zExwdishB8v5iDG9E4GpjAMRgZio5OIcanhwD2crLtvJK10pqzbrGq1QF5Q+rjrGldeLACEInvND/9tbP3njuY4YxbKeStbkbCwCgLsLSJv28J13b7nwApgTsbmTEMwxHFxw+WWHvnzzbDiGYOyshNLpvJxh6VMOTL8gJ8CdDdzkQfC7P/2Zy3/4+VioQdA2xRjhTiLatsz8K7/yK3/0R390+PBhAPDjDf4I47zzznvuc59bDYeWEkQsJakq6HpmGp0ZRT+YGGMM8UUvepGZpZTaJhcOe3d7bPAZIJjn9B3f8R1/7+/9vVDXnjVUVck/P+tZz/oP/++/+/BHPzYajYbD4eHlpcXFxc5F2giihJzz+eef/6M/+qNEVNU13Jn5N3/zN9/ylrcsLS0tLi4eWjpcnHfVDcsPMHPO7VOf8pSf/dmfzU3DjBCCpfTjP/7ju3fv/toddzKzG2VT5pBzu+GlBpG7LgyHf+fv/J3hsIaItW0YDGAG99w0pY/Jtdde++RrnvLiF7/4C1/4wvLy8tLSUhfi71Y+stHrdtLQdyhxF5GnPOUpV199dXk8ctPEuv6D33/FDZ/57Gg0MjNVraqqdPk60nUrbkdZD5U40uLCwrZt2575zGcys+dERG5GIsWnOHknRp7G5V84wIxUGkY6mnb5Q9e/8Zd/dUeThjmX5Ck5uPQDpOOKF9gkWFxCx0RqcCYQZXIHb3nqk77/91+GYb2RvZZrbUbgFXXigtxCDA8deMNP/fxwz8FaGKZ8kstYptLNBAcTEK1L8SlRpmrfIH77P/rJp/7cz4AihB1EQtAxxs0tL/3DL7zz3cM2C7KTk6NSAtDZ6An9DpDONrNyd+5mWkmkVg4vLIRnPPWHf/2/YmutMAnBmparWptG6ro4uRIjzNZSuzYBdpSFoZl1bnUVctMcURaS4KpE7O4UAohy04gIiZj3pVTH0eWImdJ4HAeDztyYlQfJ3VnEDUYogYhNpr9K/0zm3LahrkeHDw+Hw3Iu2rYURFVjVQFIbRtC2GjZVxmPpQwYi3TFWTlRrMpVbTWLRBEBRHMmoo12FyIiIoZlEKWmiYPaU6KOT8W5aUJVqWnJsk7ShsxcyspKrOD0SRuW7tNuRiFYSqoaB4N2NCpOA4VYNPzcvW3bGGMJUBzJvE7vCiJTTSlFFo4CII3HsZvys3vPtrCT5fOtvL5mfbjDYLq8f7+AxIAZH/BkONTeX5GJr7FpP3o6vMmATVFHuGE4vPJpTxtHVveTOu9N0IePixM9PSIRkZq4PfCNe5Ct9DGgybRCfO5lj8kiCWAKs3Ph7MWfNAufQBlOECJxiJCl8Z4770SbkHKJ/HJVeUpS1+1oBPdioHHiksBSVSiJDREA2rbhyHnz4tGbGcWoKcGsM9A5k3kJAhbTgP722BhUY4yeczHQOSWSkpPsOhcLS9u2JfmxCUPDIbi75RzqWtt2uLgIgMrqIYQyu2jOulk3s4R6mcExWmG4ayYRFIUj5ipEKpotZqDNtH8j5tyMwNyOx3EwsLalnu2am6ZcKPYufzv5lLtb3/Gk9zFPC8C7jJq2LYvEqoJqVVWWEovknKu6Ll5/UbsG0DbNEfeGLgBd5r+qqpjhOVtKhdGQmgbMVKbPkxk7nfFx3MGMGGBmbhzj3vt3RZtY8dlagM1g4leu+QO5e+cXMLs79SnE4pcBKPrRqW1jXR+xas6BjjXgXWVeEVUR5JyCBIg/6dnPuvljnxp6rgybeOo3hRVXzAgGJyKGB8U9t94OZ7iZtixV1hxiALcXXvPEw5qHQSwlEGgS1Oh+7aIdRceDjUFm1El5VBwsqYOCBDp0GF/4Cr736QYPIlAlJmiuqmq2OSRWTiGbhxqAGAWaRAiQhylxdGdhaC7BayLqgqFAqWnFTGHC5r4wKvz6Uo4xGYwZEWC5EoYb1DZzW7t1ccFyspbLnpkBVygmWSRhgulmnI5yyqrMBDf07eKYqZtc4cxkUCKaFApsANnC/9/emQZJdlV3/n/Oufe9zKyq3ujW2pIsFglJlhBCg8xmCbDBrDaGYbOFDXgbjyHCeOzAA/aEHfPBM/NlwjGOsWN24w3G9tgzAQFhj8cbi8FmDxYLSQi0r71UVeZ7955z5sN9LyurutWoRVeJEu8XFd1VmZXvvcysPO+8c8/5/0OAalVHWO6ydQBEIUrZNREJHKZA/4wWV60e3Uu3nZTqxKa/bWa4RybkFAjluQQCcur+AB6GPg51Tx+LIp1uMYYF974dmWHp8N41T3NanYrqiW/8GQ9uvpBEdw0MWUEsUvTp3XNGN3dwauxErSQvl2MSIbL36qfZyiTvuMBKaW3ekBh1JyI2pfUGx1fhxkxYnOY69xyrqmy+abHxJJukMpSxUYzuXkw2cRaKTbr75q9gBxSkBh57Hm8z0AOFzZ//xSU79/Vjx7kEvW39iLtzkadwwL2Yw6a23SQWPa8NnUaNoov4DGfmrAojnHvO5KxDyjjFyXNbcYKzu5uQi0PXZ7jnfpROR/dAsCLccWDPyqEDBueFE3SpRD/8W9GNNJN2TTJEHjXd9JnPwVQ6jzFaTEwfa+hb7Hi+xZjPZJJvfqm2vmJlvu6b2lfXt77wtc3zzWcAOtWHYQd2v2N/vVtiNLSETGaYHz9yhA2LMeKbNGs9xWPnshtllK5pGrirqvcDWt0xfKMYTd0VH82Pu8xRp1bLZPm5lzwZHE63T+AMQv0Etrhz09o993QfQs9SVVkzOMD94AWHDTy/tjjRzryrHRFAxu68IeUBkJTJlOh2x1duQlKYDaFwYGA3shGjS9vWxj1Es9W1OO/tL8Hvm/iYzzf9cBthdMGLHGnWlOYsKyr4RZ70ESAOwoY9VZdcqlUxIlYALr7ict3B02/Z/3yHZdLDCQQT4mA4cv8DANRzqTYyqJTB9p9zNpjIaKNjr+sg75inEUblexMHO5zYhNwdOVVM02MP4ejqN3t2fSQ8xnnNiSzKOwCbVYa3g23cfm/e962e2+48p/yr2+53fH4Q25oAbZoFL6IhIDI4iNu1qbiXy6i5asQ3+WxPfHhXx+gH5wTEQDtroEZlwd0dfe55qnmeflGSHUqufbckiJFVpHI11KOzDh9OqmW2dSdZbI5GPw0Y4McefKC7kTk1jYiAgDruPesgkZTiDy34R9LCBhf7McT78xPBijCIO5OLI99+O9L2x+iBgYFtYKHWsbA0WRavysQwgC3LEXZC19c3exCb4xeK5sPRo3Cnkko/8jV9Nzi8b3IA0A0qK5qkAE0OHgTvSDKyIfC0+Wb3rnrjTo5jR7qnCXdhJkdR+D/n8HnuLs6LXY+LcXmh4aHTLBUrbe6cYcIsBDNlpq/ffGsvQc0nZpdnmEeSTftc/Wr7jwdAr+e3fds/2R7PUO62kDtvdhs5kxni9m1523mYa4v++Hfir2u7mQ8oExzkTkROfdk3K6uf8G7xGXeU7OcwCH1NxTS19z2AJnVWs9Td+3BrhlsOkhwMt67Oa0U1oq5reML+vRKrpt32WXDvO6OpPwmV0OVOxUkWpkE9rU1hzkSuylXlRUArpX3nnqcE79L9rvfVNrf4ODDvjWTf+NfdmakMkjDogTvufqzWSAcGBr5JFvujibJ7BTOTKMiZUgqg1C1DgRzoV5j7PuTT5iTjEkQOKGnJ8xwOR41w381fPf+KK2BmIRgHzamiAG0hfbOw90fAXQOxERgMWGXZCFmYmSUDRiQwbckbXhoZVUYjwUnaCs8g/SxlefF6pX+APHe1C8qCkNbWYSAjJ0CVyiPjBIfOTsjJTYgdcNJS3rAy6AwoweeTZU5GbERGTDA4MjmRM0gc9991J1AWG7YzUj/yUunpT1s8Kjb2cgaVGk/BGd7LCa/n9j2LnXl9zjCn/Hvrn9HjITVZSIiLYxMAdDqlUKOF/Gv+mnwDHedHxZbtkePum29FyjqdVcxJG2ZGH8X7X+qOtVhglJCoDONijIEirkQcyAHNpIkrAlSI4zZf+fZJfZni8/45Fk2Mcp85geHapnKyoTL/xgwWMCPGUFdgX/xTNLCXI6dNt/uGX2H/fnG/AJutXZtu36DqwMDAtrI5RpdqQ6mW9uOeWOzU3NwHtn2I+02f/yy0lVFFqQmAwOEKK+NnZETKpIGycObOf4CdG5YZCyjAQlCulLp02Z1NQYY0jZoq3yGN/0W2lGrd3ZmanBbEofvROhiiVOPRxlJhJ5YCnOLyhbpRIHclB9SECK6rx492U3ADAwO7jS0xuvuRHPBizMrznuXF+GLb3CYgbke/fjvufwCqyE1gUu2jzMJMHTnPG0I2nFnLL5VBaWOYgalI30ETpqu5bdx3Spv0hFNBMZ3pOr6J1K0zlCrOPb2EN6JUozr3iqNbVj1sc9TGwlVOsQ4XIljnWrt2fHVo6hgY2KUs9nUA1HUdAIA7B3HqcucN7fyNy+ptJBjqaXv845/E8VWETtocAGJlzEpMDlFwMk4W1NgNZHCrFXUv1gEwmC1IikjsVgmy4cjxTJ55BzpNH7YWVnSHASgRi8C7EFvmA42Q4WCWKm56yHy7J/Yv0sI3XW+fgiwwmDy3DTD03g0M7Eo2x+jyv4PcQSKx7mTb+pRtx9YWxLHU+Cc++BeoJzBXeKgqqMPdqBN4A8q5wgEHK6i4M5vMY6MzHC6UGA0UIJgcufX2yOLbXI/mLdccC93NRAIQOzOzwavJZL4ESsUDian8yyJFYIgXXFdsod1oy1665UP3QFyMXbqHZN3NrUcDA9/WbOmP7q61TR3Msa7MnX3u8Q709ejtruYGw6ilO794C750MxQgKXkyQEVjSAlaxjaCqVgrpqLKmkWz9LJQpQBiJBCA4QTlz330U9GiqOxwPdp6H6+52CZBklu9POnrG16mh8y9pMMbzembGyG6FuqHP34iJ/dubtP6jQ8MDOxCNo16d50A5RthBFEi6w2te9emnWhnIceIaJTtf/3n/w4XaRU5kzB6r9gNr0J0P5bskuc6cPNMOacArwBOinW95ZOf41Z3Mmb5Qu/2pmkdpsQu47p7Gv38YRedVYuG+imGQkqX9aZCRz8j08X34sJFQ4weGNitbKp1FOnVTrXZNExGHnjj7h3EybK3FfT+T33u6Pv/L9ZbUVK2dUpgkDkUYt3CoGQKHkQpuATlkKVVa0ubCpGIiGqlill77/s/pHfeW8FJHrMhKncvyugQVuK9TziAGJC7bDewAIA5iFPb0sl65ooNzimwXAaBTGJwQqgrMA+SSgMDu5GtdcqNNUNhrqr52tqWdaodWHCj2tGuHzL/01//Ddx0K9bWAyiakeVACBJBEc5QgjGUiWJuDUYgGVXjqqqgLZCRE1ZX0ShuuuVD73nPfiFBNso7NUmxBS6eQ0TcpmSBJ/v2AejcFdzNjEGRBWraprk5i20eeSXYQnZtm2YsiwMSs0jMpiCJo3rIowcGdimbYrS7k7mAFA6iemUp84bwheNhL7rPOEbepLXRyLD64OTYsfe+65fx1a/j6Go0l7allNE2SAlOCBFSwzmrh9G4ZSg5stpshlpgLTxBBH/3qd995y/RQw8Eb4xao3Ynde8XO2FKjBaR7NDAB887B148JFECNJfGwdX1tD4T7vQ6ijNWOavQwhLixi42l1MIQsJJ3SWMV1aws2oVAwMDZ4qT5NGdyBzxysH9LaxL4jb/2nbHNwbqipvZ6t6l8RJbOHrs93/+F9NHPoH1hMbgAEuvV8FgN2iIcX19NQQWBtrMLJi1UMfR1S/+5n/53Xf90vJDx/cSeWrMW3/spl/d3cEiQsIqVF1wXpkOcvXy4sMANb//gdy0G4JKi1G4f/2dOjWVxSdj1tm/whnEmXxl/wGEodYxMLArWdTr6BQ5+h/t4Pnn/iPKmuGCX+pOjRoiaxV43ZpZdiGJR4+/71f+zaXXPfPat/wwzt6P/XtRMTy5J+LAAchrk0jQFu6YTREqPHT0jg/92V++7w/DkWN721ZUW03VKMI1Z4u8vfKkXXhdqBT1ft5gkJlBiKsa+w+g7+LoR/AVhgfvvlf6NmqbSwcTpO+DPLFSUxZ1GUTEqgniiNKaHTjnnCGPHhjYpYStNxTNTCLAD190oQl57vytdzL1JAdDVNUYdazNlBtdkuprH/v7L3zy78++8qlPfta133Hl5XLBYVpegRtSQulFWV2d3nrbA7ffdctnP/+lj328WltfafI459qciKWus1rOvrK03MzanXs+wBap7lZzZjl4zlmoQmn65higGVqG3fnur99RkbC1RXOq1DrKWUWsGzjaGNZZ2AsXb0Qic4Akw86/6ELMpxkHBgZ2FQsxuiRxRO5GgQEfX3iBC2tvImgE2bkwTYJK27aqAklIWWNVZXdrZ3XyBz/xqY/8w6f/Gi4xhNGYYsWOoNqsreZsdV23bes57R/VNptFh7u27gAJ1zk1k3pl7dg0VPJYyWIpnNwBXHL5ZXOZlI7OlMBuu/kWNue+qjQ/0KKacmJsLrCDSDQrSVRSdaMYv+OSS4cZloGBXUofo31jxAIOpgBnPOGQVtFnmR3KJbc1OBLDadtni9W9qmqQTNdbDmKaAI/M0UwcxabWZjOsJmMRckppjxMza7OmxOqW19ZDCJ7bqqpz02Y3TamOo9xqVVWGbZbsmNfsnbhMQPb3uLtI9BguvPQSCAME56xKcCECAc3sga9/LaSWhIuWNwNWMmoYnPo5Seq2So4F8ehW8ygGd09EqGtceD7khAumgYGB3cAmTSXrRtgITYZUWJrUZ51NxJY9MLsbAzAnDmrbW5Iu1ZUES54kcjEeELiYdgJ4mslU4AQTS9BM5MaWkQ1KrkxeAZyzEGubiCiyMLlrAqtts3g0yI2sxFNyJme2UBb9BETmLuG4pn1PfxpCGbdhILBEkENbzI4dv+NrdQyNZuMiq0RizLB+WoccArC4i/edH2CADRrr0LoiypraRZc8FZMluA9rhgMDu5GNGG2Ad06G/SS10IELzjdwoGDmoE7YyMyYt/3i2Tda1gywYlDffy08gf5GYLHFzYrGxRapa/ZuaztW5ZibLHZeM2Te5vF4PCMcuOgiHDpYelSYuwFxJ4NmfPW2ajYjGLjLxqk3xAKgvGkR0smwuYGdyFU1g6iun3L1lSCD0BCjBwZ2IwtCHESldRdMcIcQhC67+qoMciZ1Iw6ZXBnFvnpXejfsGE7Fsq+cJIyzsTkZAZGladI6+ZXPug4gsACq7kUPlogAu+2Tn4uNhodx4vCFXnWlzi6L4UZmZGaZiASUs82cLrzumYhxJ5vBBwYGziCbNJUYXAR9nABm1OFJ1zzNo+RSi2ZKbmCw2w4uHu5eupIEyJzMKBsZgMiSDWuBLnnus9C2ICjB3QXE6iAGh698+vPjDNFu5nNTBzRZUf4DlRL3Yhx3QJmhqiLRQ7XvwsO46CJEmqfeAwMDu4uFGK1dHHACmEAOMhw+f+nQwUTuTE5cYjcTwXX4yH8j5rr87qTOynB2y9moriYXnI9LnoTJuPyqCIEdrnDH2vq9N9+2ZEKatzqwk6HTJi2JdynmUKeMR8YwYpiZOifIc175MkwCVFmGxruBgV3JRox2M7h3hWZhV1XLqOSiqy5rIisxWZfWseOkWj8DCzA7FxlVkJX1Q3IDeWY+kvIzXvh8LE0QBLEyz12J3AGz9I+3pCOrI2fWjXHIubk4ynhhV1B3sbKXDQ8GyynUVQM04/rc518PEePe6H1gYGC3sXXpj5ktK5F7MdOGX/6c62ajWEbChQRWFhcfk6PdVTijnz1hmLgFN3JKUfzAvqe+4AYQLFvxRTdNTgYCGv3sRz4WzODG1Dss9ErYmK8NzlPnDQtgKneyORFN6+rKF1yPg/sRmUTcdsobbGBg4IyyOPzGRX9eVWFORBwjiOKVl04nVQt3RSR2tWKW+hge9K6gdF6UMW5ysEGMHXyU/YJrrsKFhyGBYmxTGyRI0eOHY5a/+pkvxMAGZ+66OooDzoZM9EK/Srmfuh/ZgRjqY01aX66fceMbwJSZAASWYY13YGA3sjmPdifzWgLcyQlZwYR9e596w3N9PAGLJxcjjiFpHj7yjwgiZ4rEASTEM+BYHa5/w2tAjBiTuRQ/Q1UzBQF33Xv/zbdxoBllEnjvX97ZK/QRPxi49FkzmRDAmqySiqRuQb6yfOX3vQDnHgBBiImIBm3SgYHdyUn8DPvOZEJRypxUz33lS6aB15ssUjMHdcP290fvdgJxUXbOqpo9JU3EeVRf8uzr8MSLUMX1lIxAREgJzIGAprn7w383yWamHqnJqSwA0GLW7NTp3mUloqS5VLLr8Wg2bdabtCaytjy+7sY3YlxByN2hvWPWwMDAbuPEULvZPY8Y5OHiiw8+8eLqwD4lcrA6OMjQy/WNMDPLpu4UR2PE0UzCMabnv/bV2LME0yAVF5NZIqgBBvVP/82H66SqmkmdfIs2X1EiJYcYEySEQEGMTaNMVcf1Mo0mRyb1K9/2E9i7DCEHuMgvDRMsAwO7k1Omw04AmwiqeMOrXnFfOz2eEoTBlDTv1BHuUkyhzGBQrKv1WWok3ud2zUteTFdeAVDT5sjSWd4QwTKmLe6574FbvhazRipOV9Gw0drhG47g3VBizgpYq7n1pIFb4jXwxc971v7nX4/JCMQQTm0LNwyLvAMDu5NNMdpo86QDA0SmjBD3PvtZcvZBXxpbCG1SHoQuvxHE7lAyj6Fad6xFiRcevvqHXw8AIdR1rW3yrDCHKjgg0Vf+7P9hfRrdI0sAoazfbgh2MzYM2mk0mSTTyFIJk/BqSqvM8dxzXvAz/xxVgNnx1ePEHOsIG2pTAwO7lQW9jl5IfiFMsxGbORwYx5e+6Q0zobW25VA9Foe663AzDSKzWeuhakeT77nx9TjvLAgjKZyDCDnMDFEAQP2Tf/5XNSDuQTUAlluaz570nXzzb44eXwuxblOjOblrtTI5vlS/9l2/iP37UNeZaXl5BfCUMwDo0Hs3MLArWUyvHHDtrqa5BGgAFVfgiMhnv/CGs550USYfjUapGWodp4Q8W4pR6hBzqxbCZdc987yXvBjiiFFzNlUwR2J3RxBowqc/e+z2O2siAiRZyA5gUbuqV2XqRAHjZNRqFhEhrsBH19Ze8/afxJWXoq51lhw8y22yzIFQRc/D+zUwsCs5YYZlwxsVXGbZzL1tUAWsjF70k2+ZLi0dnaV6PHGC9X56RiWgL3aJuFFnjPo4W7EqT7koYGypDs2/NZA7KfGx9YZWlqvzz3/2P/sJCEEimkbGY66CpQaMQFTMsf7m/R8ctSpuRC7kAESkzUnZlDtxu/4A2MFk7u4uonX9kOOVP/6WPS98HmoAThKEeBQiAGZuZ1Ma1Tv3Ag0MDJw5ePG7DcPpMsbmxmaA0qha94Sa8U+e9qQXvWBWjZNFFza2RJ6InMURAC4SmkU92csANJwdbLt+6IX6ST4jZC5fnJmNOJkHEbhDTZizmxOcQuuSxpMjo/E/fdfP46wDiDWyIY6QNWvDlUAVbYYC9z34jx/9+H531gRYhhtTcnNhJbiwByJB8Tx0JhcOTsFp6vJgCFe89gfPvvH1WBm1laiAGWxKqgxSN6mDDXOGAwO7E97ywybB5U6PmdxdQpWYwf7cN71R9+6bsTRNglEkrkgsa2eZugABBj5BX3O3siidgQWXFSEOhLZtBRRCABBjZAoscer+4Ci87KffiisvBRvcIBE5gckIDodnxAilv3zP+yY5B8vk5dxWTplMzlGq6do6OVJKbrn41TZNo4w8Gh2r4lOuf941P/ajGNdJROcrCsYwEuvnD2nQvRsY2JWcfLm/L1wwAJiTmgAwQxVxzsE3vP2n8vJoUi0vWQjTPHaMYJHyLK0jknemIcImTqRESlDe/UMUzmwclYNypQiGYFapSUpL9ahoPTtTytlS1pzdWJeWnv76Vxx81YugM9SjlFtE8bpSdgqyPltFJVg7jq/de+uf/1VlqmzKnQqHqFQqlYqv532jPYFiBEewQGv48srkIbc7xS99+fc8510/h0kN5ohYZSLv1TscUOLMYkQ+6H0PDOxKThKjrV+V6n7BHBKh7mrlhvp533X9a35wzb3JLlU9axtX9dzs27PUzqboxuEYYLIA560tfbuT+VNghziiIRrE3VXb2cyEEKTR3GQFWKr6WJRLrn/OM976JtScqwBGHI9VszGS5gheGk18NkVVff5/vGdltYlqG0r8zgSIsRjXXHl2nbWBo5nBKZseaZv1vZPvvvF1z3r7TwGK0RgOW2+EAzk6vT1ndNWmHfV0HxgYOIMs+hluuqPLxQCEGkmDc+BophhV4Hz4Da+6+NnfdWxcHw2cx5EqZnheXRuLgNyIlRhgcQ7G7I+T5lyjjfMNubM7O0Rk5lmFplALYbxnr5McMT38wmdf+65/AVPApa5by2YqIDGMYq1rU6gRWL/whU/+xV/UaSbeaUMbwclKTm3Fn0xtFEfa6nh55XhOeTRan4yuf8uNl735hzAeYTQBHBx4aZzb1F3+dGYtvNiiMzAwsOt4BB9dNzjBnDkYS/aEvSOs1M945zv8ovNXx/GoqoUAAGZC6Lyry9Y3ew/udpzMCcpmVNxqzMnAVFcjB2clk+r+2XR1Ul3xou957s++DRHYs5LM1zV1i6al2dwgRGgSkv/Jb/3XJajnlgAqBROCkSu5sjlZ9ixVnDWNxfhAm2bLS0dXlt70K7/8xNe/GlUAMSRAKmdq2iR1BQBm8KJbWgrb5V0ewvTAwO7jZJpK8245AgieWsQALa57oFAnt5YSzl1+3b/7lfSEAzpemjoyB6rr5MowcWdkwKyTt8fjIZUmA0zZjD0JWrFWkBkK12SSUHPdOPK+PU95xfdd9Qtvx4F9CHWbEkkVZSwkZgYJyCk1a5hE5PzQn37o2Kc+T2nKFQD0tgBubMamnLIo2FptMR6tEo5U1fJ3XnHjb/w6nn0dmDEawxnKUJ+uN6GOradOaZoMbCbIAYNlzsDA7oU8zebfAmWUDZtiN4unRCxgQLCeGg4SSAhZ1qa4b/V33vEL/rU79pjRdH0cIywDnRGqg8pVNi8k17uXPn3G/MTDhgBuWoujpVXhY0v1DW989RN/+HUQQCoIlYHCqbZCUjtDixQ0wzNuu/P3f/xto/seEk4MsAk7G5mTliBbzLBAkiQcN6R9e699+Uuv/JEbsTwBKUbVrG1GVMMBc9QxWcsMUYc7iEqPoIOl05ve9a//wMC3IQsxehNdjF5cKAP6UmknX28BQJtxz0O/93PvotvvXm6akGZlvIPhGZSZjVmMmYh2SYuuqooIM5tZaSgkouzmbrGS3LRSRQe3OY1CnZtcc9WyHBHJZ+1/3Tt/tr72KtQVgrgRSYSrW24sj+qRtYlF3JWSodUPvvOXjn/80+PZOgeYZRiLxEBQVU9JAgWWGbBehXs0H3z6Va9465snz7gWZogViHt5wrI8WI69aBa6sRmxdnVzEmN5XJwjBwa+DXmYGN0Z8W3M0XV90w4Quv6w4mroRhAcmb33be9Y+9JXDgWqtOXUslhrmkEhjlxhqkVPeSef26OmTGDPYzQAd3dGFMo5m4EkEAkZGctqVj6wf+kp3/GSf/nzOOsAlicZaizsnNs0ChFMnhLIKEZtZhIJyR/8nx/44G/8p4Mp6/FjPAlJW0YgImvTKFbMvN6mHHlaV6tL9Yt/5Icu+N4X4KxDIMmgEOvcaqBincUocdqKmZZDoGS5vIHO4hAjOG+SnB0YGNglPFwe3dHPeUMM4n2M7cohgpQggpQQBHfe+4nffu9n/uT/HJjN9gSe5ikHEuectKpGvefpLggTJUC7eznmTjHDndXAZFHMPCqrUmvWTsbHn7By7Q+89DvffCPIECtwaM0QJLJkzYEFOZEzLEMTRgHNDLff9XtvecfyA0dHQuw29VaiuDsrJqGaThuqxus1P1jJWddc+Yof+1Fc8mRUEeoQAbGBrVzEsBmxA2IllTaQq5STqLFzsDLPXzLqx+wlHRgYeNRsjdHzrHn+40lidEEVRGCBMARoEmZ67IN//oH/+Ft85Ah0thRjdMqzBiQhBLPdJOvj7gBKoaP8OArx+No0TEZJjSmmIG2sDl971XN++q144gUQAguIm6z1aJJSIvIQQmpyDBE5gwAxrK1C83t/5h2jr9w1Wp0SucGzW4yxaZp6NFpdn9LS0irzysUXveTH3zx65jWoBEXqP9YAtG2krkAETQCMwM59p52BkMWNrHu/tNSs6PGmmTIw8G3DQozu6hhAycsWbil9XGILeXSXSnNyd7UKDGbMGqjijrv+6Nf+7bEvfPkghXRsbVRHYaim3dKE5731XwnQ7u7uSjzLurxnb7s2s7o6xhQvPOd7f+SNB5//XFQROWG8DDOwgMmNNKUQgKwIFRQgRruOmpHzF//9b/7DH//vsD7dM6ln0zZwnFDdzhoSnlZ0fFzJ4bOe/8bXnf+9L4QZqhGIkQ2BwewpURAEzs2Uq4gy5e2AMwjGpR3QyRfeLGCI0QMDu5eFGG0AQQVKEJ9fPpdPfm+pV74YRnB3MElJ8RqFKuoAEHKL1eam97z3r//wjydNu0Sk66ujIK67qVd6nj6XioeKpPFkrVWO1ejggee85vvPec0rMBHXTBIRKiQFsyaVKuaUQhVAyLNZqJby+iyMJ0gNyNY+/NE/evevrqxOYwUjzFJiGpFFY8l1HB8+64bXv2rfC69HxYiCagxzKMEdThACAe4gB7mRsgMmAOAMRhHrIBi5s2FhKGmI0QMDu5WFGK0MQg6mjKLFw6URg31Rc7NbSGQ4MZtzkyhEqCEImDQlEYE52oS77/n73/mDT33gA4ccWF2rQrUrYnTJnUuMLsuGzKz16AiHdu/yC1/7qgtf/mLsXUYkxGAQIs5tgiLGCp4BIIScW2OLEq1R4QoQNAlf/Mp73v3u+sH7Vzx7u96kVpb3rro09fjw1U+77tWv3HPt1RABGarK25mFwCG6O4tAYapMDGao9idMA4oJAPdWK9YVPQB0lZDH5mUcGBg4Iyzm0QxAgyl1XRxdLka+kYWV6kfn2MKecuUMJqSMEEr4hoSccyWEWYMm48s3ffz3/+BLf/eJmKxSY4cYgkH6EURj6+VBunBSaqjWnxlON8qcNF+cb2NTNyGVnuHFHbG7GwEkSkhEmcF11KXJc1/5A4df+TIcWAErlsetqUjMSUMIrggheMpEDveS0jZINVeSDB4wy7j59t9+96/YvfewTcVTEE9E44NnPe2G5z/5ZS/DuedgEiEECWhaEKGKbhnM6g5AiLt2aRDc4H0jYzmXdE3ojHkTNJl1dg195WpgYGAXcvI1Q5wyMi4KJLGXq29avJeIyIGcYQ5izKa4656Pve+Pv/zhj+WHju+lUK83I/WKSDWZuAckMvUMgEEEMLOWjrGi4ObODiJnonm92N29pL0MBsyMHES8ISJavmECoE7qVuSiSJjJXZXYHXAnJzCYnNmZIa17jmGNebWWcy578vNe/uIDN1yPWCFwN1rN5UWgTa/DAsrIzORarSsQ8KVb/tu//rXpXfdUTFl0/IR9lzzjqmtv+O54xRUYjfqWZ8fJRLa3rOKekq3djafz2IGBgW9FvkHv3aPAzIiImOFuZlykPKZTuOCBh+796w//7fs/eOSrt49TiimPRSw3QFHPhJnBXBwAFMJBGOTubkbmTC4ipUBczgIoYzXeCS4DYHApUxSbEgA5ZyIiiRzEmcxdVd09srt7hoNYGQY2FyVyqRoC9iw/9bue+czvfxkufRICEAJEHrm7tjJWtV2JI56p3Xr7f/hXv1q1etlTnnz5ld956JnXYP8yViZghxNCBLOr0mALOzAwcAJnPkYDcHdiBpHlDKAL06lB8YVqW9x9z+f+9iOf+5uPPnjLrSvJeX02VlqSwOoEIyIzc+Fs6mrMXAUmIsuac44xurtBu6JEMX6ZT5p4F5oZRCSCjd4MACWSlzTf3Q3uREbcsDdCeVSllfHFT7/62S990ejKy8GCOiBWMAMHnE42WgRBxQ3Jbvv8F87et2901iFUAhgsYVyD2R2aXSQQCIphxmRgYOBEtiFGM7sqgHkqDYC4zMApmYoEtC3AMMM99935kU/c9tkv3vHFL6/f86BPp2OJNYecGmITOBHBHGbkJsyRpWTBBCuFjrIsZgQOYgsxmogAJqKUEjM7k4O7u5mIAyg0apkhy+M95559weWXXPasZ8YrL8PePWBACFUEuE3ZQXWsTPX0igYc0bQQAhHcAAU7grhbk5M7hVAFju5m2dkxpNEDAwMncuZjdAmRndIFM4hglt0oCBNTyuDi49cgRFiGMJoWqnjw2EOf//Ktn/nCXTfdfPyuu/Kxh8QygwQkDrhyMpixm4AYFIipRF21BDMmMHVTJ84Gd3eFuwQIZ6EWaF0tcKgi1eOzL3zi2Rdf/JRrrl66/BIc2tdVbUUAYJYAQawARxQTaZqmDnJaMdpbo6qCO7RFFeEG5jybhbou1xOqBoBCJGZ3h5/mOWBgYODbgG2pR5fihpVCcBmtJjgLg2zWkhoxQxjkMEXFWXMgwBkzRQJcoIp778Lddz701dvuufOu1SNHV48cO/7Qg9Pjq2m67mqeFe5ShjcAJ2Ry68sdYOl2wbS0d1+9NNlz8OD+sw8dOu+c8y68ABcexhMOgQICowqIBNKZZZBECWICNTiDuZgyJmFmkPnpScdRRNNABFVIs/UQgrtzjD5NFBhEcAcxAhvBzB5nWtsDAwNnhG2pR0ME7qXi0e2GS3xjkgB3WAaTwcGec2ZmISYQkkINTiACOYoJohefAYc5sgGGWYP1NZ9Oc9PmnM2zmRW/V3CIMYbxCOMxJhNUFUpPcWmZ0L4LRQhVAKy0yoHJAS8LkeUUYgQiSHCzbMoMwmnKe6pDFVVQVZcQQsgpsYOlhiZYOQx3t0zu7oFPL08fGBj4dmB78mjmrrtDBGblFmQgBBDn1EqMJDydrlWjuvRnzAWMiMjNrOTCXfeGUWmk66YzCGpdI3BptHDtQh4ASG/cjfnE+sLRlam8EonVhOYOgkREJBtCd2WAxYyZi6zSaWurGiAC8pRTiLXBydnVYCZEYIZlUNdRCIB2vyvvwMDAGWd78uiTUkJQV5zY6C0uPbzdnbRxy2JSSY5e8x4AeGuPhfWP71VVN91PnWsUUFTiymi7LCTF3TEsOtH41mM4bUonSafvSkYoB8HeTQV1WTl5f7TDsPbAwMBWws7tqgvN88jYpbcb7gElXpFtNtbibhjQ+/HDhRHE+e8sDH+cGOm6s4L1ctgOlhLWvXtE6Qwh3xSme/oY+oibozcgQ+nXcNDCicOL9HM52RRN0fmpa2BgYGCBnYzRG14gXgaYF3LVjYzVvQ/EwQldqRhAF9S5D2onbr/7WkzMAThxv/OSPoO8xM1F2SHqThWAk2/aphtofoY4Hbg/Wpsn/ltOLn21fXCDHRgYeBh2MEZvVfj3ska3ubJRwpYD3Zpi9yDnLu98OJeAPjov1kzmuy1KFwSDM2Ney8bGv/PTwGLoX/ye5upFjxQDbdRkNm2q/OtbCzIDAwMDJ7CjMZodXTBa8BAo8bQ33wPm0XlTE0WxeuJ5KjrXDDlpxZjRC8PN8c1bICixEtjLmCIw1x6aR/ryX3EOpIfZ0ykxUCc4Mo/LXaoOcio1lke35YGBgW8TdjBGn6TWy+x2YmJshA2Zza6a3FttfaMA3XVy+An30YJZFxm64Lyh3rlR4fA+W6f+vEGPrhYxf9TC4iQ27+thfm1gYGCgsKN5NMCbNfMYRQEVmKe3IChYCdSvBC6ELlooXm+OmxuF5cVbN2SUN9d92QByko3cmTcezrxY0SY8utESLiXs4ibYtXD4iYVnnr8mvHDAAwMDA4X/D23r9YO0vue9AAAAAElFTkSuQmCC', 'PNG', cx-logoW/2, 36, logoW, logoH);

    doc.setFont('helvetica','bold'); doc.setFontSize(11); doc.setTextColor(...ORANGE_DIM);
    doc.text('E L E C T R I C A L   S A F E T Y   T R A I N I N G', cx, 100, {align:'center'});

    doc.setFont('helvetica','bold'); doc.setFontSize(28); doc.setTextColor(...BLACK);
    doc.text('CERTIFICATE OF COMPLETION', cx, 128, {align:'center'});

    doc.setFont('helvetica','bold'); doc.setFontSize(12); doc.setTextColor(...ORANGE_DIM);
    doc.text('ARC FLASH AWARENESS  ·  MCCs & E-HOUSES', cx, 150, {align:'center'});
    doc.setFontSize(10);
    doc.text('FIRE PROTECTION PROFESSIONALS  ·  COPPER MINING OPERATIONS', cx, 166, {align:'center'});

    doc.setFont('helvetica','normal'); doc.setFontSize(12); doc.setTextColor(...GREY);
    doc.text('This certifies that', cx, 196, {align:'center'});

    doc.setFont('times','bolditalic'); doc.setFontSize(30); doc.setTextColor(...BLACK);
    doc.text(name, cx, 232, {align:'center'});
    const nameWidth = doc.getTextWidth(name);
    doc.setDrawColor(...ORANGE_DIM); doc.setLineWidth(1.2);
    doc.line(cx-nameWidth/2-20, 240, cx+nameWidth/2+20, 240);

    let afterNameY = 240;
    if(company){
      doc.setFont('helvetica','normal'); doc.setFontSize(11); doc.setTextColor(...GREY);
      doc.text(company, cx, 258, {align:'center'});
      afterNameY = 258;
    }

    doc.setFont('helvetica','normal'); doc.setFontSize(11); doc.setTextColor(...BLACK);
    const descLines = [
      'has successfully completed the Arc Flash Awareness Training module, covering arc flash hazard',
      'recognition, safe work practices in motor control centers and electrical houses, MSHA mining-specific',
      'incident review, and a knowledge assessment, consistent with the principles of NFPA 70E.'
    ];
    let descY = afterNameY + 26;
    descLines.forEach(line=>{
      doc.text(line, cx, descY, {align:'center'});
      descY += 16;
    });

    const metaY = descY + 30;
    const gap = 130;
    doc.setFont('helvetica','bold'); doc.setFontSize(9); doc.setTextColor(...ORANGE_DIM);
    doc.text('DATE COMPLETED', cx-gap, metaY-16, {align:'center'});
    doc.text('FINAL SCORE', cx+gap, metaY-16, {align:'center'});
    doc.setFont('helvetica','bold'); doc.setFontSize(13); doc.setTextColor(...BLACK);
    doc.text(dateStr, cx-gap, metaY, {align:'center'});
    doc.text('100%', cx+gap, metaY, {align:'center'});
    doc.setDrawColor(...BLACK); doc.setLineWidth(0.8);
    doc.line(cx-gap-80, metaY+6, cx-gap+80, metaY+6);
    doc.line(cx+gap-80, metaY+6, cx+gap+80, metaY+6);

    const sealCx = W-110, sealCy = H-90, sealR = 42;
    doc.setDrawColor(...ORANGE_DIM); doc.setLineWidth(2);
    doc.circle(sealCx, sealCy, sealR);
    doc.setFont('helvetica','bold'); doc.setFontSize(8); doc.setTextColor(...ORANGE_DIM);
    doc.text('QUALIFIED', sealCx, sealCy-6, {align:'center'});
    doc.text('AWARENESS', sealCx, sealCy+4, {align:'center'});
    doc.text('TRAINING', sealCx, sealCy+14, {align:'center'});

    const safeName = name.replace(/[^a-z0-9]+/gi, '_');
    const filename = 'Arc_Flash_Certificate_' + safeName + '.pdf';
    const pdfBlob = doc.output('blob');
    const blobUrl = URL.createObjectURL(pdfBlob);

    // Attempt a real download via a temporary anchor (more reliable in embedded webviews than doc.save())
    let downloadAttempted = false;
    try{
      const a = document.createElement('a');
      a.href = blobUrl;
      a.download = filename;
      document.body.appendChild(a);
      a.click();
      document.body.removeChild(a);
      downloadAttempted = true;
    } catch(e){ /* fall through to open-in-tab */ }

    // Always also provide a same-tab/new-tab open option, since downloads are blocked
    // inside some embedded app browsers (including the Claude app's in-app viewer).
    const openWin = window.open(blobUrl, '_blank');
    const openedNewTab = !!(openWin && !openWin.closed);

    if(openedNewTab){
      status.innerHTML = "✅ PDF opened in a new tab. If a download didn't start automatically, use that tab's Share/Save/Print option to save it.";
      status.style.color = '#2f7d3c';
    } else {
      // Popup blocked or embedded viewer prevented new tab — show an in-page link instead
      status.innerHTML = '⚠ Your browser blocked the new tab. <a href="' + blobUrl + '" download="' + filename + '" style="color:#a84500; text-decoration:underline; font-weight:bold;" target="_blank">Tap here to open/save your certificate PDF</a>. ' + "If that still doesn't work, open this training page in Safari or Chrome (not inside the Claude app) and try again.";
      status.style.color = '#a84500';
    }
  } catch(err){
    status.textContent = "⚠ Could not generate PDF: " + err.message + ". Try opening this page in your phone's regular browser (Safari/Chrome) instead of inside the Claude app, then try again.";
    status.style.color = '#b3261e';
  }
});

</script>

</body>
</html>
